       HVAC SYSTEMS
        DUCT DESIGN




SHEET METAL AND AIR CONDITIONING CONTRACTORS'
          NATIONAL ASSOCIATION, INC.
HVAC
SYSTEMS
DUCT
DESIGN



1990-Third Edition
U.S. & Metric Units




   Sheet Metal and Air Conditioning
   Contractors' National Association, Inc.
   4201 LAFAYETTE CENTER DRIVE
   CHANTILLY, VIRGINIA 20151-1209
              HVAC SYSTEMS-DUCT DESIGN
                            c       SMACNA 1990


                                All Rights Reserved
    SHEET METAL AND AIR CONDITIONING CONTRACTORS
              NATIONAL ASSOCIATION, INC.
                 4201 Lafayette Center Dr.
               Chantilly, Virginia 20151-1209

                                   703-803-2980
                                 703-803-3732 Fax

                                Printed in the U.S.A.

                     FIRST EDITION - JULY 1977
                   SECOND EDITION - JULY 1981
                    THIRD EDITION - JUNE 1990
                  SECOND PRINTING - JULY 1991
                THIRD PRINTING - NOVEMBER 1993
               FOURTH PRINTING - DECEMBER 1996




     SMACNA Duct Design Committee

Bruce Meyer, P.E.
             Chairman                                   Robert DelVecchio
Daytons Bluff Sheet Metal, Inc.                         Harrington Bros. Inc.
St. Paul, Minnesota                                     Randolph, Massachusetts

Paul A. Achey                                           Keith A. Nemitz
Gross Mechanical Contr. Inc.                            Nemitz Sheet Metal, Inc.
St. Louis, Missouri                                     Spokane, Washington

William T. Chaisson, P.E.                               James Smith, P.E.
Capitol Engineering Co.                                 H&C Metal Products, Inc.
Newton, Massachusetts                                   Santa Rosa, California

                                W. David Bevirt, P.E.
                                SMACNA, Inc.
                                Vienna, Virginia

                                Consultant (Chapter 11)
                                Douglas D. Reynolds, Ph.D.
                                Las Vegas, Nevada
                                                               FOREWORD
The Sheet Metal and Air Conditioning Contractors'         costs). Materials, equipment, and construction meth-
National Association, Inc. (SMACNA), in keeping with      ods must be chosen with respect to system first costs
its policy of disseminating information and providing     and life cycle costing. This manual has been struc-
standards of design and construction, offers this         tured to offer options in design, materials and con-
comprehensive and fundamental "HVAC Systems-              struction methods, so as to allow the designer to cope
Duct Design" manual as part of the continuing effort      with and solve increasingly complex design problems
to upgrade the heating, ventilating and air condition-    using either U.S. units or metric units.
ing (HVAC) industry. This manual presents the basic       The SMACNA "HVAC Systems-Duct Design" man-
methods and procedures needed to design HVAC air          ual was written to be totally compatible with chapter
distribution systems. It does not deal with the deter-    32 of the ASHRAE 1989 "Fundamentals Handbook",
mination of air conditioning loads and room air quan-     although some new fitting loss coefficients found in
tities.                                                   this SMACNA manual may be from more recent re-
This manual is part one of a three set "HVAC Sys-         search projects. The basic fluid flow equations (Ber-
tems" Library. The second is the SMACNA "HVAC             noulli, Darcy, Colebrook, Altshul, etc.) are not in-
Systems-Applications" manual which contains in-           cluded, but may be found in the ASHRAE Handbook.
formation and data needed by designers and install-       Practical applications of these equations are avail-
ers of more specialized air and hydronic HVAC sys-        able through use of included tables and charts. Some
tems. The third manual is the "HVAC Systems-              of the text in this manual has been taken with per-
Testing, Adjusting and Balancing" manual, a state-        mission from various ASHRAE publications. Some
of-the-art publication on air and hydronic system test-   was used as published, some edited, some revised,
ing and balancing.                                        and some expanded with the addition of newer data.
The HVAC duct system designer is faced with many          Although most HVAC systems are constructed to
considerations once load calculations are completed       pressure classifications between minus 3 in. w.g. to
and the type of distribution system to be used has         10 in. w.g., (-750 Pa to 2500 Pa), the design methods,
been determined. This manual provides not only the        tables, charts, and equations may be used to design
basic engineering guides for the sizing of HVAC duct-     other types of duct systems operating at much higher
work systems, but guides in the areas of:                 pressures and temperatures. Air density correction
                                                          factors for both higher altitudes and temperatures are
   a. Materials
                                                          included.
   b. Methods of Construction
   c. Economics of Duct Systems                           SMACNA recognizes that in the future, this manual
   d. Duct System Layout                                  must be expanded and updated. As need arises,
   e. Calculation of System Pressure Losses               manuals on related subjects may be developed. A
  f. Fan Selection                                        continuing effort will be made to provide the industry
   g. Duct Leakage                                        with a compilation of the latest construction methods
   h. Acoustic Considerations                             and engineering data from recognized sources, and
   i. Duct Heat Transfer                                  from SMACNA research, supplemented by the ser-
  j. Testing, Adjusting and Balancing                     vices of local SMACNA Chapters and SMACNA Con-
With emphasis on energy conservation, the designer        tractors.
must balance duct sizes between the spaces allo-
cated and the duct system pressure losses (which          W. David Bevirt, P.E.
directly affect the fan power and thus the operating      Director of Technical Research




                                                                                                              iii
                                       NOTICE TO USERS
                                      OF THIS PUBLICATION
1. Acceptance
  This document or publication is prepared for voluntary acceptance and use within the limitations of
application defined herein, and otherwise as those adopting it or applying it deem appropriate. It is not a
safety standard. Its application for a specific project is contingent on a designer or other authority defining
a specific use. SMACNA has no power or authority to police or enforce compliance with the contents of this
document or publication and it has no role in any representations by other parties that specific components
are, in fact, in compliance with it.

2. Amendments
   The Association may, from time to time, issue formal interpretations or interim amendments which can be
of significance between successive editions.

3. Proprietary Products
  The Association refrains from endorsement of proprietary products. Any coincidence between features of
proprietary products and illustrations or specifications herein is unintentional.

4. Formal Interpretation
   A formal interpretation of the literal text herein or the intent of the technical committee associated with
the document or publication is obtainable only on the basis of written petition, addressed to the committee
and sent to the Association's national office in Chantilly, Virginia, and subsequent receipt of a written
response signifying the approval of the chairman of the committee. In the event that the petitioner has a
substantive disagreement with the interpretation, successive appeals to other agents within the Association
who have oversight responsibilities are available. The request must pertain to a specifically identified portion
of the document that does not involve published text which provides the requested information. In considering
such requests, the Association will not review or judge products or components as being in compliance with
the document or publication. Oral and written interpretations otherwise obtained from anyone affiliated with
the Association are unofficial. This procedure does not prevent any committee chairman, member of the
committee or staff liaison from expressing an opinion on a provision within the document, provided that
such person clearly states that the opinion is personal and does not represent an official act of the Associ-
ation in any way, and it should not be relied on as such. The Board of Directors of SMACNA shall have final
authority for interpretation of this standard with such rules of procedures as they may adopt for processing
same.

5. Application
  Any Standards contained in this publication were developed using reliable engineering principles and
research plus consultation with, and information obtained from, manufacturers, users, testing laboratories
and others having specialized experience. They are subject to revision as further experience and investi-
gation may show is necessary or desirable. Construction and products which comply with these Standards
will not necessarily be acceptable if, when examined and tested, they are found to have other features which
impair the result contemplated by these requirements. The Sheet Metal and Air Conditioning Contractors'
National Association assumes no responsibility and accepts no liability for the application of the principles
or techniques contained in this publication. Authorities considering adoption of any standards contained
herein should review all federal, state, local and contract regulations to specific installations.

6. Reprint Permission
   Non-exclusive royalty-free permission is granted to government and private sector specifying authorities
to reproduce only any construction details found herein in their specificationsand contract drawings prepared
for receipt of bids on new construction and renovation work within the United States and its territories,
provided that the material copied is unaltered in substance and that the reproducer assumes all liability for
the specific application, including errors in reproduction.
7. The SMACNA Logo
  The SMACNA logo is registered as a membership identification mark. The Association prescribes ac-
ceptable use of the logo and expressly forbids the use of it to represent anything other than possession of
membership. Possession of membership and use of the logo in no way constitutes or reflects SMACNA
approval of any product, method or component. Furthermore, compliance of any such item with standards
published or recognized by SMACNA is not indicated by presence of the logo.


                                       NOTICE TO USERS
                                      OF THIS PUBLICATION
                                                   TABLE         OF
                                                  CONTENTS
      COMMITTEE
      FOREWORD
      NOTICE TO USERS
      TABLE OF CONTENTS
      REFERENCES

      INTRODUCTION                                               1
      A.   Purpose                                               1.1
      B. General Requirements                                    1.1
      C. HVAC Systems Library                                    1.1
      D. Codes and Ordinances                                    1.2
         1. HVAC System Codes                                    1.2
         2. Fire and Smoke Codes                                 1.3

2.1   ECONOMICS OF DUCT SYSTEMS
      A. Introduction                                            2.1
         1. Annual Owning Costs                                  2.1
           2. Annual Operating Costs                             2.1
      B.   Initial System Costs                                  2.1
      C.   Operation Costs                                       2.2
      D.   Controlling Costs                                     2.3
      E.   Duct Aspect Ratios                                    2.4
      F.   Pressure Classification and Leakage                   2.4
      G.   Cost of Fittings                                      2.6

      ROOM AIR DISTRIBUTION                                      3.1
      A. Comfort Conditions                                      3.1
      B. Air Diffusion Performance Index (ADPI)                  3.1
         1. Comfort Criteria                                     3.1
         2. Definitions                                          3.3
         3. Load Considerations                                  3.3
         4. Design Conditions                                    3.3
         5. Outlet Type Selection                                3.3
         6. Design Procedure                                     3.4
      C. Air Distribution Fundamentals                           3.5
         1. Air Diffusion                                        3.5
         2. Surface (Coanda) Effect                              3.5
         3. Smudging                                             3.6



                                                             v
          4. Sound Level                                      3.6
          5. Effect of Blades                                 3.6
          6. Duct Approaches to Outlets                       3.7
     D.   Outlet Location                                     3.8
          1. Group A Outets                                   3.8
          2. Group B Outlets                                3.10
          3. Group C Outlets                                3.11
          4. Group D Outlets                                3.11
          5. Group E Outlets                                3.11
          6. Ventilating Ceilings                           3.11
     E.   Outlet Criteria                                   3.11
          1. General                                        3.11
          2. Selection Procedures                           3.12
          3. Grille and Register Applications               3.12
          4. Slot Diffuser Applications                     3.13
          5. Ceiling Diffuser Applications                  3.13
          6. Air-Distributing Ceilings                      3.15
          7. Outlets in Variable Air Volume (VAV) Systems   3.16
     F.   Inlet Criteria                                    3.17
          1. General                                        3.17
          2. Types of Inlets                                3.17
          3. Selection Procedures                           3.17
          4. Application                                    3.18
     G.   Summary                                           3.19
          1. General                                        3.19
          2. Supply Outlets                                 3.19
          3. Accessories                                    3.21
          4. Return & Exhaust Inlets                        3.21

4 GENERAL APPROACH TO DUCT DESIGN                            4.1
     A. Duct System Selection                                4.1
     B. Air Distribution                                     4.1
     C. Zoning                                               4.2
     D. Preliminary Layout                                   4.2
     E. Duct Sizing                                          4.2
     F. Design Methods                                       4.3
        1. Equal Friction                                    4.3
        2. Static Regain                                     4.3
        3. Extended Plenum                                   4.4
        4. T-Method                                          4.4
        5. Seldom Used Methods                               4.4
        6. Residential System Design                         4.4
     G. Duct Heat Gain or Loss                               4.4
     H. Sound and Vibration                                  4.5
     I. Pressure Classification                              4.5




vi
    J. Duct Leakage                                     4.7
    K. Fan Sizing                                       4.7
    L. Testing, Adjusting and Balancing (TAB)           4.7
    M. Final Design Documents                           4.7

    DUCT DESIGN FUNDAMENTALS                            5.1
    A.   Duct System Airflow                            5.1
       1. Component Losses                              5.1
       2. System Curves                                 5.1
       3. System Curve/Fan Curve Interaction            5.1
       4. Fan Speed Change Effects                      5.3
       5. Air Density Effects                           5.5
       6. "Safety Factor" Cautions                      5.5
    B. Other Factors Affecting Duct System Pressures    5.6
       1. System Effect                                 5.6
       2. Wind Effect                                   5.6
       3. Stack Effect                                  5.8
    C. System Pressure Changes                          5.9
       1. Changes Caused by Flow                        5.9
       2. Straight Duct Sections                        5.9
       3. Reducers                                      5.9
       4. Increasers                                   5.10
       5. Exit Fittings                                5.10
       6. Entrance Fittings                            5.10
       7. System Pressures                             5.10
       8. Fan Pressures                                5.10
       9. Return Air System Pressures                  5.10
    D. Straight Duct Losses                            5.12
       1. Duct Friction Losses                         5.12
       2. Circular Equivalents                         5.12
    E. Dynamic Losses                                  5.12
       1. Duct Fitting Loss Coefficients               5.12
       2. Pressure Losses in Elbows                    5.13
       3. Pressure Losses in Divided-FlowFittings      5.17
       4. Losses Due to Area Changes                   5.18
       5. Other Loss Coefficients                      5.18
       6. Obstruction Avoidance                        5.21
    F. Duct Air Leakage                                5.22
    G. Duct Heat Gain/Loss                             5.27
    H. SMACNA Duct Research                            5.28

6   DUCT CONNECTION PRESSURE LOSSES                     6.1
    A.   Fan Outlet Conditions                          6.1
         1. Outlet Ducts                                6.1
         2. Outlet Diffusers or Evases                  6.1



                                                        vii
          3. Outlet Duct Elbows                                        6.4
          4. Turning Vanes                                             6.4
          5. Fan Volume Control Dampers                                6.4
          6. Duct Branches                                             6.7
       B. Fan Inlet Conditions                                         6.7
          1. Inlet Ducts                                               6.7
          2. Inlet Elbows                                              6.7
          3. Inlet Vortex                                              6.9
          4. Inlet Duct Vanes                                         6.10
          5. Straighteners                                            6.10
          6. Enclosures                                               6.10
          7. Obstructed Inlets                                        6.11
          8. Field Fabricated Fan Inlet Box                           6.15
       C. Effects of Factory Supplied Accessories                     6.15
          1. Bearing Supports                                         6.15
          2. Drive Guards                                             6.16
          3. Belt Tube in Axial Fans                                  6.16
          4. Factory Made Inlet Boxes                                 6.16
          5. Inlet Vane Control                                       6.17
       D. Calculating System Effect                                   6.17

7 DUCT SIZING PROCEDURES (U.S. UNITS)
       A. Design Fundamentals
                                                                       7.1
                                                                       7.1
       B. Design Objectives                                            7.1
       C. Duct System Sizing Procedures                                7.1
          1. Introduction                                              7.1
          2. Modified Equal Friction Design Procedures                 7.2
          3. Fitting Pressure Loss Tables                              7.2
       D. Supply Air Duct System-Sizing Example No. 1                  7.4
          1. Supply Fan Plenum                                         7.4
          2. Supply Air System                                         7.5
       E. Return Air (Exhaust Air) Duct System-Sizing Example No. 2   7.12
          1. Exhaust Air Plenum Z                                     7.12
          2. Exhaust Air System                                       7.12
       F. Supply Air Duct System-Sizing Example No. 3                 7.15
          1. Introduction                                             7.15
          2. Design Procedure                                         7.15
          3. Supply Air System                                        7.16
       G. Extended Plenum Duct Sizing                                 7.21
          1. Introduction                                             7.21
          2. Properties                                               7.21
          3. Design Criteria                                          7.22
          4. Comparison of Design Methods                             7.22
          5. Cost Comparison                                          7.23




viii
8       DUCT SIZING PROCEDURES (METRIC UNITS)                      8.1
        A. Design Fundamentals                                     8.1
             1. Metric Design                                       8.1
             2. Design Criteria                                     8.1
        B.   Design Objectives                                      8.1
        C.   Duct System Sizing Procedures                          8.2
             1. Introduction                                        8.2
             2. Modified Equal Friction Design Procedures           8.2
             3. Fitting Pressure Loss Tables                        8.2
        D.   Supply Air Duct System Sizing-Example No. 1           8.4
             1. Supply Fan Plenum                                  8.4
             2. Supply Air System                                  8.4
        E.   Return Air (Exhaust Air) Duct System-Example No. 2   8.12
             1. Exhaust Air Plenum Z                              8.12
             2. Exhaust Air System                                8.12
        F.   Supply Air Duct System Sizing-Example No. 3          8.15
             1. Introduction                                      8.15
             2. Design Procedures                                 8.15
             3. Supply Air System                                 8.15
        G.   Extended Plenum Duct Sizing                          8.21
             1. Introduction                                      8.21
             2. Properties                                        8.22
             3. Design Criteria                                   8.22
             4. Comparison of Design Methods                      8.22
             5. Cost Comparison                                   8.23



        PRESSURE LOSS OF SYSTEM COMPONENTS                         9.1
    9   A. Procedure                                               9.1
             1. Preliminary Pressure Loss Data                     9.1
             2. Final Design Data                                  9.1
             3. Submittal Review                                   9.1
        B.   Use of Tables and Charts                              9.1
             1. Filte                                              9.1
             2. Dampers                                            9.1
             3. Duct System Apparatus                              9.4
             4. Room Air Terminal Devices                          9.6
             5. Operating Conditions                               9.6
        C.   Damper Charts                                         9.6
        D.   Duct System Apparatus Charts                          9.7
        E.   Room Air Terminal Devices                            9.13
        F.   Louver and Coil Design Data                          9.15




                                                                    ix
             PROVISIONS FOR TESTING, ADJUSTING AND BALANCING                10.1
     10 A. TAB Design Considerations                                        10.1
             B. Air Measurement Devices                                     10.3
             C. Balancing with Orifices                                     10.5
             D. Provisions for Tab in System Design                         10.5
                1. General Procedures                                       10.5
                2. "HVAC Systems-Testing, Adjusting and Balancing" Manual   10.5

11           NOISE CONTROL                                                  11.1
             A. Introduction                                                 11.1
             B. Definitions                                                  11.1
             C. Basicsof Sound                                               11.3
                1. Sound Levels                                              11.3
                2. Noise Criterion Curves                                    11.5
                3. Room Criterion Curves                                     11.5
             D. General Information on the Design of HVAC Systems            11.9
             E. Fans                                                        11.12
             F. Aerodynamic Noise                                           11.13
                1. Dampers                                                  11.13
                2. Elbows With Turning Vanes                                11.14
                3. Junctions and Turns                                      11.15
             G. Duct Terminal Devices                                       11.20
             H. Duct Sound Breakout and Breakin                             11.23
                1. Sound Breakout and Breakin                               11.23
                2. Rectangular Ducts                                        11.24
                3. Circular Ducts                                           11.26
                4. Flat Oval Ducts                                          11.27
                5. Insertion Loss of External Duct Lagging                  11.29
             J. Duct Element Sound Attenuation                              11.31
                1. Plenum Chambers                                          11.31
                2. Unlined Rectangular Ducts                                11.33
                3. Acoustically Lined Rectangular Ducts                     11.34
                4. Unlined Round Ducts                                      11.35
                5. Acoustically Lined Round Ducts                           11.35
                6. Rectangular Duct Elbows                                  11.36
                7. Acoustically Lined Round Radius Elbows                   11.36
                8. Duct Silencers                                           11.37
                9. Branch Duct Sound Power Division                         11.41
                 10. Duct End Reflection Loss                               11.42
             K. Sound Transmission through Ceiling Systems                  11.43
                 1. Sound Transmission through Ceiling Systems              11.43
                2. Receiver Room Sound Corrections                          11.43
             L. System Example                                              11.45




     x
            12 DUCT SYSTEM CONSTRUCTION
                      A.    Introduction
                                                                             12.1
                                                                             12.1
                      B. Duct System Specification Check List                12.1
                      C. Duct Construction Materials                         12.1
                         1. Galvanized Steel                                 12.1
                         2. Carbon Steel (Black Iron)                        12.2
                         3. Aluminum                                         12.2
                         4. Stainless Steel                                  12.3
                         5. Copper                                           12.5
                         6. Fibrous Glass Reinforced Plastic (FRP)           12.5
                         7. Polyvinyl Chloride (PVC)                         12.5
                         8. Polyvinyl Steel (PVS)                            12.5
                         9. Concrete                                         12.6
                         10. Rigid Fibrous Glass                             12.6
                         11. Gypsum Wall Board                               12.6
                      D. ASTM Standards                                      12.6

13.1   13             SPECIAL DUCT SYSTEMS
                      A. Kitchen and Moisture Laden Systems                  13.1
                         1. Dishwasher Exhaust and Moisture Laden Systems    13.1
                         2. Range and Grease Hood Exhaust Ducts              13.1
                      B. Systems Handling Special Glasses                    13.1
                         1. Corrosive Vapors and Noxious Gases               13.1
                         2. Flammable Vapors                                 13.1
                      C. Solar Systems                                       13.1
                         1. Solar System Sizing                              13.1
                         2. Duct System Layout                               13.2
                         3. Solar Collecting Systems                         13.3
                         4. Solar System Dampers                             13.3

            14 DUCT DESIGN TABLES AND CHARTS                                 14.1
                 I.         Introduction                                     14.1
                      II.   Table of Contents (Chapter 14)                   14.1
                      A.    Duct Friction Loss-Tables &Charts                14.6
                      B.    Loss CoefficientTables                          14.19
                      C.    Heat Transfer Coefficients                      14.53
                      D.    HVAC Equations (U.S. Units)                     14.54
                      E.    HVAC Equations (Metric Units)                   14.58
                      F.    Metric Units and Equivalents                    14.62
                      G.    Duct Sound Design Tables                        14.65

15.1        15        GLOSSARY
                      Publication List                                      15.20

16.1        16 INDEX
                                                                              x
                                REFERENCES




     Data from some publications from the following or-         tional Association (SMACNA) -     Manuals, Stan-
     ganizations have been used in developing this man-         dards
     ual and may be used by the reader to further expand
     the methods or procedures found herein. Numbers         8. Trane Co. -   Publications
in      parentheses at the end of figures or table titles
     refer to the numbers peceding the reference.            9. United Sheet Metal, United McGill Corporation -
                                                                Publications
     A. Associations and Corporations
                                                             B. Publications
     1. Air Movement and Control Association, Inc.
        (AMCA) - Fan Application Manuals, Standards          10. "Fan Engineering" -   Buffalo Forge Company

     2. American Society of Heating, Refrigerating and Air   11. "Procedural Standards for Measuring Sound
        Conditioning Engineers, Inc. (ASHRAE) - Hand-            and Vibration" - National Environmental Bal-
        books, Standards                                         ancing Bureau (NEBB)

     3. American Society for Testing and Materials           12. "Sound and Vibration in Environmental Sys-
        (ASTM) - Annual Book of ASTM Standards                   tems" - National Environmental Balancing Bu-
                                                                 reau (NEBB)
     4. Carrier Corporation -       System Design Manuals,
        Publications                                         13. "Study Course for Measuring Sound and Vibra-
                                                                 tion" - National Environmental Balancing Bu-
     5. National Environmental Balancing Bureau (NEBB)           reau (NEBB)
        - Manuals, Standards, Study Courses
                                                             14. "Handbook of Noise Control" edited by Cyril M.
     6. National Fire Protection Association (NFPA) -            Harris. McGraw-Hill Book Company
        Standards
                                                             15. "Handbook of Hydraulic Resistance" by I.E. Idel-
     7. Sheet Metal and Air Conditioning Contractors' Na-        chik. Hemisphere Publishing Corp.




     xii
                                                                   CHAPTER 1
                                                                                  INTRODUCTION


A      PURPOSE
                                                                6. support.
                                                                7. emergency conditions such as fire and seismic
                                                                   occurrence.
The purpose of the heating, ventilating and air con-            8. heat gain or loss to the airstream.
ditioning (HVAC) duct system is to provide building             9. adherence to duct walls of dirt or contaminants.
occupants with:
                                                             In establishing limitations for these factors, due con-
  1. thermal comfort,                                        sideration must be given to effects of the pressure
  2. humidity control,                                       differential across the duct wall, airflow friction losses,
  3. ventilation,                                            dynamic losses, air velocities, leakage, as well as the
                                                             inherent strength characteristics of the duct compo-
  4. air filtration.                                         nents. Design and construction criteria, which will
However, a poorly designed or constructed HVAC               permit an economical attainment of the predicted and
duct system may result in systems that are costly to         desired performance, must be determined.
operate, that cause discomfort, that are noisy, and
that permit contamination to occur to the conditioned
spaces.
This manual, when used with other SMACNA publi-
cations, will provide the necessary information and
                                                             CHVAC SYSTEMS
                                                                    LIBRARY
data to properly design and install HVAC systems.
They economically will provide clean, conditioned air        In addition to this "HVAC Systems-Duct Design"
unobtrusively to building occupants.                         manual, there are many other SMACNA publications
                                                             that directly or indirectly relate to the design and in-
                                                             stallation of HVAC systems. A listing with a brief de-
B GENERAL                                                    scription follows. They may be ordered from
                                                             SMACNA using the order form found in the back of
       REQUIREMENTS                                          this manual.
The HVAC duct system is a structural assembly
whose primary function is to convey air between spe-         1. HVAC Air Duct Leakage Test
cific points. In fulfilling this function, the duct assem-      Manual
bly must perform satisfactorily with certain fundamen-
                                                             A companion to HVAC Duct Construction Standards,
tal performance characteristics. Elements of the
                                                             this new manual contains duct construction leakage
assembly include an envelope of sheet metal (or
                                                             classifications, expected leakage rates for sealed and
other materials), reinforcements, seams, and joints;
                                                             unsealed ductwork, duct leakage test procedures,
and theoretical and/or practical performance limits
                                                             recommendations on use of leakage testing, types of
must be established for:
                                                             test apparatus and test setup and sample leakage
   1. dimensional stability-deformation and deflec-          analysis. 1st Edition-1985.
       tion.
   2. containment of the air being conveyed.                 2. HVAC Duct Construction
   3. vibration.                                                Standards-Metal and Flexible
   4. noise generation, transmission and/or attenua-         Primarily for commercial and institutional projects, but
       tion.                                                 usable for residential and certain industrial work, this
   5. exposure to damage, weather, temperature ex-           set of construction standards is a collection of mate-
       tremes, flexure cycles, chemical corrosion, or        rial from earlier editions of SMACNA's low pressure,
       other in-service conditions.                          high pressure, flexible duct and duct liner standards.



                                                                                                                    1.1
                                                                                            INTRODUCTION


It comprehensively prescribes construction detail al-    tion combined with good industry practice that an
ternatives for uncoated steel, galvanized steel, alu-    owner or systems designer should consider prior to
minum and stainless steel ductwork consisting of         selecting building equipment and systems. 1st Edi-
straight sections, transitions, elbows and united and    tion-1984.
divided flow fittings plus accessory items such as
access doors, volume dampers, belt guards, han-
gers, casing, louvers and vibration isolation. For -3"
                                                         8. Energy Recovery Equipment
to + 10" w.g. pressures (-750 to 2500 Pascals).             and Systems Air-to-Air
1st Edition-1985.                                        This comprehensive manual is an "A to Z State-of-
                                                         the-Art" publication which has been developed by
3. HVAC Systems-Applications                             leading experts in the energy recovery industry so
                                                         that anyone with a technical background can obtain
This manual, new to the "HVAC Systems Library"
                                                         a complete understanding of energy recovery equip-
contains information and data needed by the de-
                                                         ment and systems. 1st Edition-1978.
signer and installer of more specialized HVAC sys-
tems used in commercial and institutional buildings.
1st Edition-1986.                                        9. Fibrous Glass Duct
                                                            Construction Standards
4. HVAC Systems-Testing,
                                                         Pressure Sensitive Tape Standards, performance of
   Adjusting and Balancing                               the fibrous glass board, fabrication of the fibrous
This manual is a "state-of-the-art" publication on air   glass board, fabrication of duct and fittings, closures
and hydronic balancing and adjusting. A contractor       of seams and joints, reinforcements with tee bars,
using the methods and principles described can prop-     channels, and tie-rods, and hangers and supports are
erly supervise the balancing of any system. 1st Edi-     covered in detail. 6th Edition.-1990.
tion-1983.
                                                         10. Fire, Smoke and Radiation
5. Indoor Air Quality Manual                                 Damper Guide for HVAC
A "state-of-the-art" manual that identifies indoor air       Systems
quality (IAQ) problems as they currently are defined.
Also contains: The methods and procedures used to        An application and installation study guide for archi-
solve IAQ problems. The equipment and instrumen-         tects, engineers, code officials, manufacturers and
tation necessary. The changes that must be made to       contractors. Covers fire dampers, combination fire
the building and its HVAC systems. 1st Edition-1988.     and smoke dampers, heat stops, fire doors, framing
                                                         of structural openings, contract plan marking, instal-
                                                         lation instructions, and special applications. 3rd Edi-
6. Installation Standards for                            tion-1986.
   Residential Heating and Air
   Conditioning Systems
For residential and light commercial installations.
This publication incorporates complete and compre-
                                                                CODES AND
hensive installation standards for conventional heat-    D      ORDINANCES
ing and cooling systems as well as solar assisted
space conditioning and domestic water heating sys-       1. HVAC System Codes
tems. 6th Edition-1988.
                                                         In the private sector, each new construction or reno-
7. Energy Conservation                                   vation project normally is governed by state laws or
   Guidelines                                            local ordinances that require compliance with spe-
                                                         cific health, safety, property protection, environmental
Guidelines to familiarize the HVAC Contractor with       concerns, and energy conservation regulations. Fig-
the potential energy savings that can be made in new     ure 1-1 illustrates relationships between laws, ordi-
and existing buildings. Energy conservation informa-     nances, codes, and standards that can affect the




1.2
                                                                                                      CHAPTER 1




                                 Figure 1-1 U.S.A. BUILDING CODES AND ORDINANCES



design and construction of HVAC duct systems; how-         is in conflict with the design intent, the designer
ever, Figure 1-1 may not list all applicable regulations   should resolve the issue with local building officials.
and standards for a specific locality. Specifications      New or different construction methods can be accom-
for federal government construction are promulgated        modated by the provisions for equivalency that are
by the Federal Construction Council, the General Ser-      incorporated into codes. Staff engineers from the
vices Administration, the Department of the Navy, the      model code agencies are available to assist in the
Veterans Administration, and other agencies.               resolution of conflicts, ambiguities, and equivalen-
Model code changes require long cycles for approval        cies.
by the consensus process. Since the development of
safety codes, energy codes and standards proceed
independently; the most recent edition of a code or
                                                           2. Fire and Smoke Codes
standard may not have been adopted by a local juris-       Fire and smoke control is covered in Chapter 47 of
diction. HVAC designers must know which code com-          the 1991 ASHRAE "HVAC Applications" handbook.
pliance obligations affect their designs. If a provision   The designer should consider flame spread, smoke
                                                           development, and toxic gas production from duct


                                                                                                              1.3
                                                                                          INTRODUCTION


smoke development, and toxic gas production               One or more of the following national codes usually
from duct and duct insulation materials. Code doc-        will apply to duct system installations:
uments for ducts in certain locations within build-          1. The BOCA Basic Mechanical Code of Building
ings rely on a criterion of "limited combustible                Officials and Code Administrators International,
material" (see Chapter 15-"Glossary") that is                    Inc. Homewood, Illinois.
independent of the generally accepted criteria of
25 flame spread and 50 smoke development; how-               2. The Uniform Mechanical Code of International
ever, certain duct construction protected by extin-             Conference of Building Officials (ICBO), Whit-
guishing systems may be accepted with higher                    tier, California.
levels of combustibility by code officials.                  3. The Standards Mechanical Code of Southern
                                                                Building Code Congress International, Birming-
Combustibility and toxicity ratings are normally based          ham, Alabama.
on tests of new materials; little research is reported       4. The National Building Code of American Insur-
on ratings of duct materials that have aged or of sys-          ance Association, New York, Chicago and San
tems that are poorly maintained for cleanliness. Fi-             Francisco.
brous and other porous materials exposed to airflow
                                                             5. National Fire Protection Association (NFPA),
in ducts may accumulate more dirt than nonporous
                                                                 Quincy, Massachusetts.
materials.
                                                             6. National Building Code (by the National Re-
National, state and local codes usually require fire
and/or smoke dampers or radiation dampers wher-                  search Council of Canada), Ottawa, Ontario,
ever ducts penetrate fire-rated walls, floors, ceiling,          Canada.
partitions or smoke barriers. Any required fire, radia-      7. Building Code of Australia, Australian Uniform
tion or smoke dampers must be identified on the                 Building Regulations Council, Federal Depart-
plans by the duct designer, and their location clearly          ment of Industry, Technology and Commerce,
shown. Before specifying dampers for installation in            Canberra, ACT, Australia.
any vertical shafts or in any smoke evacuation sys-       Note: Federal state, and local codes or ordinances
tems, consult with local authorities having jurisdic-     may modify or supercede the above listed codes.
tion. Also review NFPA 92A "Recommended Practice
for Smoke Control Systems".




1.4
                                                              CHAPTER 2
                                               ECONOMICS OF DUCT SYSTEMS

                                                           c) Taxes
A INTRODUCTION                                                1. Property or real estate taxes.
                                                              2. Building management personal property
                                                                 taxes.
All too often first cost has preoccupied the minds of         3. Other building taxes.
both the building owner and the HVAC System de-            d) Insurance
signer, causing them to neglect giving proper consid-
eration to system life and operating cost. A building
that is inexpensive to build may contain systems that    2. Annual Operating Costs
are expensive to operate and maintain.                     a) Annual Energy Costs
With normal inflation building construction costs con-        1. Energy and fuel costs.
tinue to escalate. The cost of money and energy con-          2. Water charges.
tinue to increase dramatically, but not always in the         3. Sewer charges.
same proportion. These factors require a more ra-             4. Chemicals for water treatment.
tional and factual approach to the real costs of a         b) Annual Maintenance Costs
system, by analyzing both owning and operating                1. Maintenance contracts.
costs over a fixed time period (life cycle costs).            2. General housekeeping costs.
                                                              3. Labor and material for replacing worn parts
Chapter 49-"Owning and Operating Costs" of the
                                                                 and filters.
1987 ASHRAE "Systems and Applications Hand-
                                                              4. Costs of refrigerant, oil and grease.
book" has a complete and detailed analysis of this
                                                              5. Cleaning & painting.
subject. The basic elements are described as follows:
                                                              6. Periodic testing and rebalancing.
                                                              7. Waste disposal.
1. Annual Owning Costs                                     c) Operators-The annual wages of building en-
  a) Initial Costs-The amortization period must be            gineers and/or operators should not be included
     determined in which the initial costs are to be          as part of maintenance, but entered as a sep-
     recovered and converted by use of a capital              arate cost item.
     recovery factor (CRF) into an equivalent annual
     cost (see Table 2-1).
  b) Interest                                            B INITIAL SYSTEM
                                                                COSTS
                                                         The first financial impact of the HVAC duct system is
 Table 2-1 COST OF OWNING AND OPERATING                  the initial cost of the system. A careful evaluation of
      A TYPICAL COMMERCIAL BUILDING                      all cost variables entering into the duct system should
                                                         be made if maximum economy is to be achieved. The
                                                         designer has a great influence on these costs when
                                                         specifying the duct system material, system operat-
                                                         ing pressures, duct sizes and complexity, fan horse-
                                                         power, sound attenuation and determining the space
                                                         requirements for both ductwork and apparatus.
                                                         Chapters 7 and 8 describe duct sizing methods in
                                                         detail, and in Chapter 12, duct construction materials,
                                                         are discussed. Other items, which are important in
                                                         controlling first costs, are given later in this chapter.
                                                         The amortization period or useful life for HVAC duct



                                                                                                              2.1
                                                                     ECONOMICS          OF   DUCT     SYSTEMS



systems is normally considered to be the same as
the life of the building, thus minimizing the annual
                                                           C OPERATION
                                                             COSTS
effect of first cost of duct systems in comparison with
other elements of an HVAC system which have a
shorter useful life.                                       Since one normally considers that a duct system
                                                           does not require any allowance for annual mainte-
In Table 2-2, data is given for capital recovery factors   nance expense, except for equipment which may be
based on years of useful life and the rate of return or    a part of it, attention should be directed to energy
interest rate. The purpose of this table is to give a      costs which are created by the duct system. The
factor which, when multiplied by the initial cost of a     important determining factor for fan size and power,
system or component thereof, will result in an equiv-      other than air quantity, is system total pressure. In
alent uniform annual owning cost for the period of         other sections of this manual, data will be given which
years chosen.                                              will allow for the calculation of the system total pres-
                                                           sure.
                   Example 2-1                             Since fans normally operate continuously when the
Find the uniform annual owning cost if a $10,000           building is occupied, the energy demand of various
expenditure is amortized over 30 years at 12 percent.      air distribution systems is one of the major contribu-
                                                           tors to the total building HVAC system annual energy
                      Solution                             costs. Fan energy cost can be minimized by reducing
The capital recovery factor (CRF) from Table 2-2 for       duct velocities and static pressure losses; however,
30 years at 12 percent is 0.12414. The uniform annual      this has a direct bearing on the system first cost and
owning cost = 0.12414 x $10,000 = $1241.40.                could influence building cost. Extra space might be
Section XIV-"Energy Recovery System Investment             required by the resultant enlarged ductwork through-
Analysis" of the SMACNA "Energy Recovery Equip-            out the building and larger HVAC equipment rooms
ment and Systems" manual contains 19 pages of              also might be required. It is extremely important for
HVAC systems investment analysis text, equations,          the designer to adequately investigate and calculate
examples and financial tables.                             the impact of operating costs versus system first cost.




                                Table 2-2 CAPITAL RECOVERY FACTORS (CRF)




2.2
                                                                                                                    CHAPTER 2


For example, computations have confirmed that a                         increase in static pressure for a 100,000 cfm (50,000
continuously operating HVAC system costs 3 cents                        I/s) system would add $3000 to the cost of the HVAC
per cfm (6 cents per I/s) per 0.25 in w.g. (62 Pa) static               operation for one year. An increase in the design
pressure annually, based on 9 cents per kW/Hr cost                      HVAC system operating static pressure also may add
of electrical energy. Therefore a 0.25 in. w.g. (62 Pa)                 to the first costs of the system, by increasing the duct
                                                                        system pressure classification.
          Table 2-3 INITIAL SYSTEM COSTS

1. Energy and Fuel Service Costs
   a. Fuel service, storage, handling, piping, and distribution costs
   b. Electrical service entrance and distribution equipment costs
                                                                        D CONTROLLING
                                                                               COSTS
   c. Total energy plant (See Chapter 10 of this volume.)
2. Heat-Producing Equipment
   a. Boilers and furnaces                                              Some time proven industry practices which have gen-
   b. Steam-water converters
   c. Heat pumps or resistance heaters
                                                                        erally proved to lower first costs are:
   d. Make-up air heaters                                                 1. Use the minimum number of fittings possible.
   e. Heat-producing equipment auxiliaries
3. Refrigeration Equipment                                                   Fittings may be expensive and the dynamic
   a. Compressors, chillers, or absorption units                             pressure loss of fittings is far greater than
   b. Cooling towers, condensers, well water supplies                        straight duct sections of equal centerline length;
   c. Refrigeration equipment auxiliaries
4. Heat Distribution Equipment                                               i.e. one 24" x 24" (600 mm x 600 mm) R/W
   a. Pumps, reducing valves, piping, piping insulation, etc.                ratio = 1.0 radius elbow has a pressure loss
   b. Terminal units or devices                                              equivalent to 29 feet (8.8 m ) of straight duct.
5. Cooling Distribution Equipment
   a. Pumps, piping, piping insulation, condensate drains, etc.           2. Consider the use of semi-extended plenums
   b. Terminal units, mixing boxes, diffusers, grilles, etc.                 (see Chapters 7 and 8).
6. Air Treatment and Distribution Equipment
   a. Air heaters, humidifiers, dehumidifiers, filters, etc.              3. Seal ductwork to minimize air leakage. This
   b. Fans, ducts, duct insulation, dampers, etc.
   c. Exhaust and return systems
                                                                             could even reduce equipment and ductwork
7. System and Controls Automation                                            sizes.
   a. Terminal or zone controls
   b. System program control                                              4. Consider using round duct where space and
   c. Alarms and indicator system                                            initial cost allows, as round ductwork has the
8. Building Construction and Alteration                                      lowest possible duct friction loss for a given pe-
   a. Mechanical and electric space
   b. Chimneys and flues                                                     rimeter.
   c. Building insulation                                                 5. When using rectangular ductwork, maintain the
   d. Solar radiation controls
   e. Acoustical and vibration treatment                                     aspect ratio as close to 1 to 1 as possible to
   f. Distribution shafts, machinery foundations, furring                    minimize duct friction loss and initial cost.


                                              Table 2-4 ASPECT RATIO EXAMPLE
                                            (Same Airflows and Friction Loss Rates)




*Duct Weight Based on 2 in.w.g. (500 Pa) Pressure Classification, 4 foot (1.22 m) Reinforcement Spacing.
 (Weight of Reinforcement and Hanger Materials Not Included.)



                                                                                                                            2.3
                                                                   ECONOMICS         OF   DUCT    SYSTEMS



E RATIOS
  DUCT ASPECT                                            costs may vary with aspect ratios. Caution must be
                                                         used with these tables and charts, as duct con-
                                                         struction materials and methods, system oper-
                                                         ating pressures, duct system location, etc. may
It is very important to emphasize the impact that in-    vary the cost relationships considerably!
creased aspect ratios of rectangular ducts have on
both initial costs and operational costs. Table 2-4
contains an aspect ratio example of different straight
duct sizes that will convey the same airflow at the
same duct pressure friction loss rate. It is obvious
                                                               PRESSURE CLASSIFICATION
from making a comparison of the weight of the higher     F     AND LEAKAGE
aspect ratio ducts per foot (metre), that the cost of
labor and material will be greater.                      Repeatedly throughout this publication and other
                                                         SMACNA publications, attention is drawn to the fact
However, the cost of different types of duct work (and   that the HVAC system designer should indicate the
the use of taps versus divided flow fittings) can ma-
                                                         operating pressures of the various sections of the
terially affect installation costs as shown by the av-   duct system on the plans. This is done in an effort to
erage costs of different duct system segments shown      insure that each system segment will have the struc-
in Figure 2-1. Figures 2-2 and 2-3 show how relative




                    Figure 2-1 RELATIVE COSTS OF DUCT SEGMENTS INSTALLED
             (Average costs of from several market areas to be used for comparison only)



2.4
                                                                                                     CHAPTER 2




                                                                     Figure 2-3 RELATIVE OPERATING
                                                                         COST VS ASPECT RATIO
                                                                        (based on equal duct area)



                                                            The comparison in Table 2-5 is made on the basis of
                                                            galvanized sheet metal ductwork, and all ductwork
                                                            being sealed in accordance with the minimum clas-
                                                            sifications as listed in the SMACNA "HVAC Duct Con-
                                                            struction Standards-Metal and Flexible", First Edi-
                                                            tion 1985.
                                                            The amount of duct air leakage now may be deter-
                                                            mined in advance by the HVAC system designer, so
                                                            that the estimated amount of leakage can be added
                                                            to the system airflow total when selecting the system
       Figure 2-2 RELATIVE INSTALLED COST                   supply air fan. The amount of duct air leakage, in
                  VS ASPECT RATIO                           terms of cfm per 100 square feet (I/s per square



tural strength to meet the pressure classifications in
SMACNA standards, but will keep initial duct system           Table 2-5 RELATIVE DUCT SYSTEM COSTS
construction costs as low as possible. Each advance-                  (Fabrication and Installation
ment to the next duct pressure class increases duct                       of Same Size Duct)
system construction costs.
Since the installed cost per system varies greatly,
depending on local labor rates, cost of materials,
area practice, shop and field equipment, and other
variables, it is virtually impossible to present definite
cost data. Therefore, a system of relative cost has
been developed. Considering the lowest pressure
classification, 0. to 0.5 in w.g. (D to 125 Pa) static
pressure as a base (1.0), the tabulation in Table 2-5
will give the designer a better appreciation of the
relative cost of the various pressure classes.



                                                                                                             2.5
                                                                   ECONOMICS         OF   DUCT    SYSTEMS


 metre), is based on the amount of ductwork in each
                          system
                                                                   designer may select the one best suited for
"seal class". Additional information may be found in    the situation. However, the fitting that gives the low-
Chapter 5 of the SMACNA "HVAC Air Duct Leakage           est, i.e. efficient dynamic loss, may also be the most
Test Manual", First Edition-1985, and in Chapter 32     ,expensive to make. A higher aspect ratio rectangular
of the 1989 ASHRAE "Fundamentals Handbook" It is         ductfitting might cost very little more to make than a
important to note that a one percent (1%) air leakage    square fitting, and much less to make than some
rate for large HVAC duct systems is almost impossi-     round fittings. Variables apply here, probably more
ble to attain, and that large unsealed duct systems     than in all previous discussions.
may develop leakage well above 30 percent of the        Without trying to develop a complete estimating pro-
total system airflow . The cost of sealing ductwork     cedure, using a 5 foot (1.5m) section of ductwork as
may add approximately 5 to 10 percent to the HVAC       a base, the relative cost of a simple full radius elbow
duct system fabrication and installation costs, but     of constant cross-sectional area is approximately
these costs may vary considerably, depending on job     from 4 to 8 times that of the straight section of duct-
conditions and contractor plant facilities.             work. The relative cost of a vaned, square-throated
                                                        elbow of constant size might even be greater.
                                                        The HVAC system designer should bear in mind that
  GCOST  OF
   FITTINGS
                                                        much of the ductwork fabricated today is done from
                                                        automated equipment, whereby fabrication labor is
                                                        reduced to a minimum by the purchase of an expen-
                                                        sive piece of capital equipment. However, many fit-
Chapter 14-"Duct Design Tables and charts con-          tings are still handmade, which results in very high
tains fitting loss coefficients from which the HVAC     labor to material costs.



                        Table 2-6 ESTIMATED EQUIPMENT SERVICE LIFE (2)




2.6
                                                                  CHAPTER 3
                                                            ROOM AIR DISTRIBUTION

                                                             ature between any point in the occupied zone and
       COMFORT                                               the control condition, the following equation is used:
       CONDITIONS                                                                                     Equation 3-1
An understanding of the principles of room air distri-         0 = (tx -to) - a(V, - b)
bution helps in the selection, design, control and op-       where (U.S. Units):
eration of HVAC air duct systems. The real evaluation            0 = effective draft temperature, °F
of air distribution in a space, however, requires an            tx = local airstream dry-bulb temperature, F
affirmative answer to the question: "Are the occu-
                                                                tc = average room dry-bulb temperature, F
pants comfortable?" The object of good air distribu-
tion in HVAC systems is to create the proper combi-            Vx = local airstream velocity, fpm
nation of temperature, humidity and air motion, in the          a = 0.07
occupied zone of the conditioned room from the floor            b = 30
to 6 feet (2m) above floor level. To obtain comfort          where (Metric Units):
conditions within this zone, standard limits have been
established as acceptable effective draft tempera-                0 = effective draft temperature, °C
                                                                 tx = local airstream dry-bulb temperature, °C
ture. This term includes air temperature, air motion,
relative humidity, and their physiological effects on the        tc = average room dry-bulb temperature, °C
human body. Any variation from accepted standards               Vx = local airstream velocity, m/s
of one of these elements causes discomfort to oc-                a=8
cupants. Lack of uniform conditions within the space             b = 0.15
or excessive fluctuation of conditions in the same part      Equation 3-1 accounts for the feeling of "coolness"
of the space may produce similar effects.                    produced by air motion and is used to establish the
Although the percentage of room occupants who ob-            neutral line in Figures 3-1 and 3-2. In summer, the
ject to certain conditions may change over the years,        local airstream temperature, tx, is below the control
 Figures 3-1 and 3-2 provide insight into possible ob-       temperature. Hence, both temperature and velocity
jectives of room air distribution. The data show that        terms are negative when velocity, Vx, is greater than
a person tolerates higher velocities and lower tem-          30 fpm (0.15 m/s) and both of them add to the feeling
peratures at ankle level than at neck level. Because         of coolness. If, in winter, tx is above the control tem-
of this, conditions in the zone extending from approx-       perature, any air velocity above 30 fpm (0.15 m/s)
imately 30 to 60 inches (0.75 to 1.5 m) above the floor      subtracts from the feeling of warmth produced by tx.
are more critical than conditions nearer the floor.          Therefore, it is usually possible to have zero differ-
                                                             ence in effective temperature between location, x,
Room air velocities less than 50 fpm (0.25 m/s) are          and the control point in winter, but not in summer.
acceptable: However, Figure 3-1 and 3-2 show that
even higher velocities may be acceptable to some
occupants. ASHRAE Standard 55-1981R recom-
mends elevated air speeds at elevated air tempera-
tures. No minimum air speeds are recommended for
                                                                    AIR DIFFUSION
comfort, although air speeds below 20 fpm (0.1 m/s)                 PERFORMANCE INDEX
are usually imperceptible.
                     B
                                                                     (ADPI)
Figure 3-1 shows that up to 20 percent of occupants
will not accept an ankle-to-sitting-level gradient of        1. Comfort Criteria
about 4°F (2°C). Poorly designed or operated sys-
tems in a heating mode can create this condition,            A high percentage of people are comfortable in se-
which emphasizes the importance of proper selection          dentary (office) occupations where the effective draft
and operation of perimeter systems.                          temperature (0), as defined in Equation 3-1, is be-
To define the difference (0) in effective draft temper-      tween -3 Fand + 2°F (-1.7°C and + 1.1°C) and the


                                                                                                                 3.1
                                                                              ROOM     AIR    DISTRIBUTION




   Figure 3-1 PERCENTAGE OF OCCUPANTS                         Figure 3-2 PERCENTAGE OF OCCUPANTS
 OBJECTING TO DRAFTS IN AIR-CONDITIONED                     OBJECTING TO DRAFTS IN AIR-CONDITIONED
             ROOMS (U.S. UNITS) (2)                                  ROOMS (METRIC UNITS) (2)
air velocity is less than 70 fpm (0.35m/s). If many        humidity. These and similar effects, such as mean
measurements of air velocity and air temperature           radiant temperature, must be accounted for sepa-
were made throughout the occupied zone of an office,       rately according to ASHRAE recommendations.
the ADPI would be defined as the percentage of lo-
cations where measurements were taken that meet            ADPI is a measure of cooling mode conditions. Heat-
the previous specifications on effective draft temper-     ing conditions can be evaluated using ASHRAE Stan-
ature and air velocity. If the ADPI is maximum (ap-        dard 55-1981 R guidelines or the ISO Standard 7730-
proaching 100 percent), the most desirable conditions      83, "Comfort Equations."
are achieved.                                              The following cooling zone design criteria for the var-
ADPI is based only on air velocity and effective draft     ious air diffusion devices maximize the ADPI and
temperature, a combination of local temperature dif-       comfort. These criteria also account for airflow rate,
ferences from the room average, and is not directly        outlet size, manufacturer's design qualities, and di-
related to the level of dry-bulb temperature or relative   mensions of the room for which the system is de-
                                                           signed.


3.2
                                                                                                            CHAPTER 3



2. Definitions                                                Table 3-1 CHARACTERISTIC ROOM LENGTH
                                                                           FOR DIFFUSERS
A. THROW
The throw of a jet is the distance from the outlet                Diffuser Type           Characteristic Length, L
device to a point in the airstream where the maximum
                                                             High Sidewall Grille    Distance to wall
velocity in the stream cross section has been re-                                    perpendicular to jet
duced to a selected terminal velocity. For all devices,
the terminal velocity, V,, was selected as 50 fpm (0.25      Circular Ceiling        Distance to closest wall or
m/s) except in the case of ceiling slot diffusers, where        Diffuser             intersecting air jet
the terminal velocity was selected as 100 fpm (0.5 m/        Sill Grille             Length of room in the
s). Data for the throw of a jet from various outlets are                             direction of the jet flow
generally given by each manufacturer for isothermal          Ceiling Slot Diffuser Distance to wall or midplane
jet conditions and without boundary walls interfering                                between outlets
with the jet. Throw data certified under Air Diffusion
                                                             Light Troffer Diffusers Distance to midplane
Council (ADC) Equipment Test Code 1062GRD-84                                         between outlets, plus
must be taken under isothermal conditions. Throw                                     distance from ceiling to top
data not certified by ADC may be isothermal or not,
                                                                                     of occupied zone
as the manufacturer chooses. ASHRAE Standard 70-
72R also includes specifications for reporting throw         Perforated, Louvered Distance to wall or midplane
data.                                                           Ceiling Diffusers    between outlets

B. THROW DISTANCE
The throw distance of a jet is denoted by the symbol
                                                             concentrated load against one wall that simulated a
Tv, where the subscript indicates the terminal velocity
                                                             business machine or a large sunloaded window. Over
for which the throw is given.
                                                             this range of data the maximum ADPI condition is
                                                             lower for the highest loads; however, the optimum
C. CHARACTERISTIC ROOM LENGTH                                design condition changes only slightly with the load.
The characteristic room length (L) is the distance
from the outlet device to the nearest boundary wall
in the principal horizontal direction of the airflow. How-
                                                             4. Design Conditions
ever, where air injected into the room does not im-          The quantity of air must be known from other design
pinge on a wall surface but mixes with air from a            specifications. If it is not known, the solution must be
neighboring outlet, the characteristic length (L) is         obtained by a trial and error technique.
one-half the distance between outlets, plus the dis-         The devices for which data were obtained are (1)
tance the mixed jets must travel downward to reach           high sidewall grille, (2) sill grille, (3) two and four-slot
the occupied zone. Table 3-1 summarizes definitions          ceiling diffusers, (4) conetype circular ceiling diffus-
of characteristic length for various devices.                ers, (5) light troffer diffusers, and (6) square-faced
                                                             perforated and louvered ceiling diffusers. Table 3-2
D. MIDPLANE                                                  summarizes the results of the recommendations on
The midplane between outlets also can be consid-             values of TV/L by giving the value of Tv/L where the
ered the module line when outlets serve equal mod-           ADPI is a maximum for various loads, as well as a
ules throughout a space, and characteristic length           range of values TV/L where ADPI is above a minimum
consideration can then be based on module dimen-             specified value.
sions.
                                                             5. Outlet Type Selection
3. Load Considerations                                       No criteria have been established for choosing
These recommendations cover cooling loads of up to           among the six types of outlets to obtain an optimum
80 Btu/h.ft2 (250 W/m2) of floor surface. The loading        ADPI. All outlets tested, when used according to
is distributed uniformly over the floor up to about 7        these recommendations, can have ADPI values that
Btu/h ft2 (22 W/m2), lighting contributes about 10 Btu/      are satisfactory [greater than 90 percent for loads
h-ft2 (31 W/m2) and the remainder is supplied by a           less than 40 Btu/h.ft2 (126 W/m2)].



                                                                                                                     3.3
                                                                         ROOM     AIR    DISTRIBUTION



             Table 3-2 AIR DIFFUSION PERFORMANCE INDEX (ADPI) SELECTION GUIDE (2)




6. Design Procedure                                       f) Locate the appropriate outlet size from manu-
  a) Determine the air volume requirements and               facturer's catalog.
     room size.                                           g) Ensure that this outlet meets other imposed
  b) Select the tentative outlet type and location           specifications, such as noise and static pres-
     within room.                                            sure.
  c) Determine the room's characteristic length (L)
     (Table 3-1).                                                   Example 3-1 (U.S. Units)
                                                        Specifications:
  d) Select the recommended Tv/L ratio from Table         Room Size: 20 ft by 12 ft with 9 ft. ceiling
     3-2.                                                 Type device: High sidewall grille, located at the
  e) Calculate the throw distance (Tv) by multiplying       center of 12 ft endwall, 9 in. from ceiling.
     the recommended Tv/L ratio from Table 3-2 by         Loading: Uniform, 10 Btu/h. ft2 or 2400 Btu/h
     the room length (L).                                 Air Volume: 1 cfm/ft2 or 240 cfm for the one outlet



3.4
                                                                                                     CHAPTER 3


Data Required:                                           straight, discharging 120 I/s: 400 mm by 100 mm,
 Characteristic length: (L) = 20 ft (length of room:     300 mm by 125 mm or 250 mm by 125 mm.
    Table 3-1
  Recommended Tv/L = 1.5 (Table 3-2)
  Throw to 50 fpm = T50 = 1.5 x 20 = 30 ft
                                                                AIR DISTRIBUTION
                        Solution
                                                                FUNDAMENTALS
Refer to the manufacturer's catalog for a size that
gives this isothermal throw to 50 fpm. Manufacturer
recommends the following sizes, when blades are          1. Air Diffusion
straight, discharging 240 cfm: 16 in. by 4 in., 12 in.
by 5 in. or 10 in. by 6 in.                              Conditioned air normally is supplied to air outlets at
                                                         velocities much greater than those acceptable in the
                                                         occupied zone. Conditioned air temperature may be
           Example 3-1 (Metric Units)                    above, below, or equal to the air. Proper air diffusion,
Specifications:                                          therefore, calls for entrainment of room air by the
  Room size: 6000 by 4000 mm with 2500 mm high           primary airstream outside the zone of occupancy to
    ceiling                                              reduce air motion and temperature differences to ac-
  Type Device: High sidewall grille, located at the      ceptable limits before the air enters the occupied
    center of 4000 mm endwall, 230 mm from ceiling       zone.
  Loading: Uniform, 30 W/m2 or 720 W                     This process of entrainment of secondary air into the
  Air Volume: 0.5 I/s per m2 or 120 I/s per outlet       primary air is an essential part of air distribution to
Data Required:                                           create total air movement within the room. This pro-
  Characteristic length L = 6000 mm (length of           cess also will tend to overcome natural convection
     room: Table 3-1).                                   and radiation effects within the room, thereby elimi-
  Recommended Tv/L = 1.5 (Table 3-3)                     nating stagnant air areas and reducing temperature
  Throw to 0.25 m/s = T 25 = 1.5 x 6 = 9m                differences to acceptable levels before the air enters
                                                         the occupied zone.

                       Solution
Refer to the manufactuer's catalog for a size that       2. Surface (Coanda) Effect
gives this isothermal throw to 0.25 m/s. Manufacturer    Drawings A and B of Figure 3-3 illustrate the Coanda
recommends the following sizes, when blades are          effect phenomenon. Since turbulent jet airflow from a




                                   Figure 3-3 SURFACE (COANDA) EFFECT



                                                                                                             3.5
                                                                              ROOM     AIR    DISTRIBUTION


grille or diffuser is dynamically unstable, it may veer    4. Sound Level
rapidly back and forth. When the jet airflow veers
close to a parallel and adjacent wall or ceilings, the     The sound level of an outlet is a function of the dis-
surface interrupts the flow path on that side as shown     charge velocity and the transmission of systemic
in Figure 3-3 (B). The result is that no more second-      noise, which is a function of the size of the outlet.
ary air is flowing on that side to replace the air being   Higher frequency sounds can be the result of exces-
entrained with the jet airflow. This causes a lowering     sive outlet velocity but may also be generated in the
of the pressure on that side of the outlet device, cre-    duct by the moving airstream. Lower-pitched sounds
ating a low-pressure bubble that causes the jet airflow    are generally the result of mechanical equipment
to become stable and remain attached to the adjacent       noise transmitted through the duct system and outlet.
surface throughout the length of the throw. The sur-       The cause of higher frequency sounds can be pin-
face effect counteracts the drop of horizontally pro-      pointed as outlet or systemic sounds by removing
jected cool airstreams.                                    the outlet during operation. A reduction in sound
Ceiling diffusers exhibit surface effect to a high de-     level indicated that the outlet is causing noise. If
gree because a circular air pattern blankets the entire    the sound level remains essentially unchanged, the
ceiling area surrounding each outlet. Slot diffusers,      system is at fault. Chapter 42 "Sound and Vibration
which discharge the airstream across the ceiling, ex-      Control" in the 1991 ASHRAE "HVAC Applications"
hibit surface effect only if they are long enough to       handbook has more information on design criteria,
blanket the ceiling area. Grilles exhibit varying de-      acoustic treatment, and selection procedures.
grees of surface effect, depending on the spread of
the particular air pattern.
In many installations, the outlets must be mounted         5. Effect of Blades
on an exposed duct and discharge the airstream into        Blades affect grille performance if their depth is at
free space. In this type of installation, the airstream    least equal to the distance between the blades. If the
entrains air on both its upper and lower surfaces; as      blade ratio is less than one, effective control of the
a result, a higher rate of entrainment is obtained and     airstream discharged from the grille by means of the
the throw is shortened by about 33 percent. Airflow        blades is impossible. Increasing the blade ratio above
per unit area for these types of outlets can, therefore,   two has little or no effect, so blade ratios should be
be increased. Because there is no surface effect from      between one and two.
ceiling diffusers installed on the bottom of exposed
ducts, the air drops rapidly to the floor. Therefore,      A grille discharging air uniformly forward (blades in
temperature differentials in airconditioning systems       straight position) has a spread of 14° to 24°, depend-
must be restricted to a range of 15°F to 20°F (8°C to      ing on the type of outlet, duct approach, and dis-
11°C). Airstreams from slot diffusers and grilles show     charge velocity. Turning the blades influences the di-
a marked tendency to drop because of the lack of           rection and throw of the discharged airstream.
surface effect.                                            A grille with diverging blades (vertical blades with
                                                           uniformly increasing angular deflection from the cen-
3. Smudging                                                terline to a maximum at each end of 45°) has a spread
                                                           of about 60°, and reduces the throw considerably.
Smudging may be a problem with ceiling and slot            With increasing divergence, the quantity of air dis-
diffusers. Dirt particles held in suspension in the sec-   charged by a grille for a given upstream total pres-
ondary (room) air are subjected to turbulence at the       sure decreases.
outlet face. This turbulence, along with surface effect,
                                                           A grille with converging blades (vertical blades with
is primarily responsible for smudging. Smudging can
                                                           uniformity decreasing angular deflection from the
be expected in areas of high pedestrian traffic (lob-
                                                           centerline) has a slightly higher throw than a grille
bies, stores, etc.) When ceiling diffusers are installed
                                                           with straight blades, but the spread is approximately
on smooth ceilings (such as plaster, mineral tile, and
                                                           the same for both settings. The airstream converges
metal pan), smudging is usually in the form of a nar-
                                                           slightly for a short distance in front of the outlet and
row band of discoloration around the diffuser. Anti-
                                                           then spreads more rapidly than air discharged from
smudge rings may reduce this type of smudging. On
                                                           a grille with straight blades.
highly textured ceiling surfaces (such as rough plas-
ter and sprayed-on-composition), smudging often oc-        In addition to vertical blades that normally spread the
curs over a more extensive area.                           air horizontally, horizontal blades may spread the air



3.6
                                                                                                          CHAPTER 3



vertically. However, spreading the air vertically risks     A wall grille installed at the end of a long horizontal
hitting beams or other obstructions or blowing primary      duct and a ceiling outlet at the end of a long vertical
air at excessive velocities into the occupied zone. On      duct receive the air perpendicularly and at uniform
the other hand, vertical deflection may increase ad-        velocity over the entire duct cross section, if the sys-
herence to the ceiling and reduce the drop.                 tem is designed carefully. However, few outlets are
In spaces with exposed beams, the outlets should be         installed in this way. Most sidewall outlets are in-
located below the bottom of the lowest beam level,          stalled either at the end of vertical ducts or in the side
preferably low enough to employ an upward or arched         of horizontal ducts, and most ceiling outlets are at-
air path. The air path should be arched sufficiently to     tached either directly to the bottom of horizontal ducts
miss the beams and prevent the primarily or induced         or to special vertical takeoff ducts that connect the
airstream from striking furniture and obstacles and         outlet with the horizontal duct. In all these cases,
producing objectionable drafts.                             special devices for directing and equalizing the air-
                                                            flow are necessary for proper direction and diffusion
                                                            of the air.
6. Duct Approaches to Outlets
The manner in which the airstream is introduced into        A. STACK HEADS
the outlet is important. To obtain correct air diffusion,   Tests conducted with the stack heads indicated that
the velocity of the airstream must be as uniform as         splitters or turning vanes in the elbows at the top of
possible over the entire connection to the duct and         the vertical stacks were needed, regardless of the
must be perpendicular to the outlet face. No air outlet     shape of the elbows (whether rounded, square or
can compensate for air flow from an improper duct           expanding types). Cushion chambers at the top of
approach.                                                   the stack heads are not beneficial. Figure 3-4 shows




                     Figure 3-4 OUTLET VELOCITY AND AIR DIRECTION DIAGRAMS FOR
                                 STACK HEADS WITH EXPANDING OUTLETS


                                                                                                                   3.7
                                                                                 ROOM      AIR    DISTRIBUTION



    the direction of flow, diffusion, and velocity [measured   Outlets should be located to neutralize any undesir-
    12 inches (300 mm) from opening] of the air for var-       able convection currents set up by a concentrated
    ious stack heads tested, expanding from a 14 in. by        load. If a concentrated heat source is located at the
    6 in. (350 mm x 150 mm) stack to a 14 in. by 9 in.         occupancy level of the room, the heating effect can
    (350 mm x 225 mm) opening, without grille. The air         be counteracted by directing cool air toward the heat
    velocity for each was 500 fpm (2.5 m/s) in the stack       source or by locating an exhaust or return grille ad-
    below the elbow, but the direction of flow and the         jacent to the heat source. The second method is more
    diffusion pattern indicate performance obtained with       economical, rather than dissipated into the condi-
    nonexpanding elbows of similar shapes, for velocities      tioned space. Where lighting loads are heavy [5 W,
    from 200 to 400 fpm. (1 to 2 m/s).                         ft2 (54 W/m2)] and ceilings relatively high [above 15
    In tests conducted with 3 in. by 10 in. (75 mm x 250       ft (4.6m)], the outlets should be located below the
    mm), 4 in by 9 in., and 6 in. by 6 in. (150 mm x 150       lighting load, and the stratified warm air should be
    mm), side outlets in a 6 in. by 20 in. horizontal duct     removed by an exhaust or return fan. An exhaust fan
    at duct velocities of 200 to 1400 fpm (1 to 7 m/s) in      is recommended if the wet-bulb temperature of the
    the horizontal duct section, multiple curved deflectors    air is above that of the outdoors; a return fan is rec-
    produced the best flow characteristics. Vertical guide     ommended if it is below this temperature. These
    strips in the outlet were not as effective as curved       methods reduce the requirements for supply air. En-
    deflectors. A single scoop-type deflector at the outlet    closed lights produce more savings than exposed
    did not improve the flow pattern obtained from a plain     lights, since a considerable portion of the energy is
    outlet and, therefore, was not desirable.                   radiant.
                                                               Based upon the analysis of ASHRAE outlet perfor-
    B. BRANCH TAKEOFFS                                         mance tests by Straub et al. (1955, 1957) the follow-
                                                               ing are selection consideration for outlet types in
    SMACNA duct fitting research at the ETL Laborato-
    ries and the SMACNA "bubble" airflow research video        Groups A to E (See Figures 3-5 to 3-9).
    have shown, both from duct traverse pressure read-
    ings and from visual observation of airflow with en-       1. Group A Outlets.
    trained soap bubbles, that airflow in branch ducts has
    a non-uniform profile. Regardless of the type of de-       Outlets mounted in or near the ceiling with horizontal
    vice used and the type of tap or branch fitting, most      air discharge should not be used with temperature
    of the airflow is found in the downstream portion of       differentials exceeding 25°F (14°C) during heating.
    the branch duct. The upstream portion of the branch        Consequently, Group A outlets should be used for
    duct contains either reverse flow back (toward the         heating in buildings located in regions where winter
    main duct) or swirling turbulence. See the discussion      heating is only a minor problem and, in northern lati-
    in Chapter 5, Section E "Dynamic Losses".                  tudes, solely for interior spaces. However, these out-
                                                               lets are particularly suited for cooling and can be
                                                               used with high airflow rates and large temperature
                                                               differentials. They are usually selected for their cool-
                                                               ing characteristics.
           OUTLET                                              The performance of these outlets is affected by var-
D           LOCATION                                           ious factors. Blade deflection settings reduce throw
                                                               and drop by changing air from a single straight jet to
    The building's use, size and construction type, must       a wide-spreading or fanned-out jet. Accordingly, a si-
    be considered in designing the air distribution sys-       dewall outlet with 0° deflection has a longer throw and
    tem, and in selecting the type and location of the         a great drop than a ceiling diffuser with a single 360°
    supply outlets. Location and selection of the supply       angle of deflection. Sidewall grilles and similar outlets
    outlets is further influenced by the interior design of    with other deflection settings may have performance
    the building, local sources of heat gain or loss, and      characteristics between these two extremes.
    outlet performance and design.                             Wide deflection settings also cause a surface effect,
    Local sources of heat gain or loss promote convec-         which increases the throw and decreases the drop.
    tion currents or cause stratification and may, there-      To prevent smudging, the total air should should be
    fore, determine both the type and location of the sup-     directed away from the ceiling, but this rarely is prac-
    ply outlets.                                               tical, except for very high ceilings. For optimum air



    3.8
                                                                                                       CHAPTER 3




                   Figure 3-5 AIR MOTION CHARACTERISTICS OF GROUP A OUTLETS (2)




                  FIGURE 3-6 AIR MOTION CHARACTERISTICS OF GROUP B OUTLETS (2)


diffusion in areas without high ceilings, total air         distance between the walls. Following the above rec-
should scrub the ceiling surface.                           ommendations, the air drops before striking the op-
                                                            posite wall or the opposing airstream. To counteract
Drop increases and throw decreases with larger cool-        specific sources of heat gain or provide higher air
ing temperature differentials. For constant tempera-        motion in rooms with high ceilings, it may be neces-
ture differential, airflow rate affects drop more than      sary to select a longer throw. In no case should the
velocity. Therefore, to avoid drop, several small out-      drop exceed the distance from the outlet to the 6 foot
lets may be better in a room instead of one large           (2m) level.
outlet.
                                                            To maintain maximum ventilation effectiveness with
With "Isothermal Jets", the throw may be selected           ceiling diffusers, throws should be kept as long as
for a portion of the distance between the outlet and        possible. With VAV designs, some overthrow at max-
wall or, preferably, for the entire distance. For outlets   imum design volumes will be desirable-the highest
in opposite walls, the throw should be one-half the         induction can be maintained at reduced flows. Ade-



                                                                                                              3.9
                                                                            ROOM     AIR    DISTRIBUTION



                          Table 3-3 GUIDE FOR SELECTION OF SUPPLY OUTLETS




Figure 3-7 AIR MOTION CHARACTERISTICS OF                   Figure 3-8 AIR MOTION CHARACTERISTICS OF
            GROUP C OUTLETS (2)                                        GROUP D OUTLETS (2)


quate induction by a ceiling-mounted diffuser pre-         face effect. This scrubbing of the wall increases heat
vents shortcircuiting of unmixed supply air between        gain or loss. To reduce scrubbing, outlets should be
supply outlet and ceiling-mounted returns.                 installed some distance from the wall, or the supply
                                                           air should be deflected at an angle away from the
                                                           wall. However, the distance should not be too large,
2. Group B Outlets                                         nor the angle too wide, to prevent the air from drop-
In selecting Group B outlets, it is important to provide   ping into the occupied zone before maximum projec-
enough throw to project the air high enough for proper     tion has been reached. A distance of 6 inches (150
cooling in the occupied zone. An increase of supply        mm) and an angle of 15 is satisfactory.
air velocity improves air diffusion during both heating    These outlets do not counteract natural convection
and cooling. Also during heating and cooling, a ter-       currents, unless sufficient outlets are installed around
minal velocity of about 150 fpm (0.75 m/s) is found        the perimeter of the space-preferably in locations of
at the same distance from the floor. Therefore, outlets    greatest heat gain or loss (under windows). The effect
should be selected with throw based on terminal ve-        of drapes and blinds must be considered with outlets
locity of 150 fpm (0.75 ms).
                                                           installed near windows. If installed correctly, outlets
With outlets installed near the exposed wall, the pri-     of this type handle large airflow rates with uniform air
mary air is drawn toward the wall, resulting in a sur-     motion and temperatures.



3.10
                                                                                                             CHAPTER 3


                                                                 During cooling, temperature differential, supply air
                                                                velocity, and airflow rate have considerable influence
                                                                on projection. Therefore, low values of each should
                                                                be selected.
                                                                During heating, selection of the correct supply air ve-
                                                                locity is important to project the warm air into the
                                                                occupied zone. Temperature differential is also criti-
                                                                cal, because a small temperature differential reduces
                                                                variation of the throw during the cyclic operation of
                                                                the supply air temperature. Blade setting for deflec-
 Figure 3-9 AIR MOTION CHARACTERISTICS OF                       tion is as important here as for Group B and C outlets.
             GROUP E OUTLETS (2)
                                                                6. Ventilating Ceilings
                                                                ASHRAE Investigations indicate that air tempera-
                                                                tures and velocities throughout a room cooled by a
                                                                ventilating ceiling are a linear function of room load
 3. Group C Outlets                                             (heat load per unit area), and are not affected signif-
 Group C outlets can be used for heating, even with             icantly by variations in ceiling type, total air temper-
 severe heat load conditions. High supply velocities            ature differential, or air volume flow rate. Higher room
 produce better room air diffusion than lower veloci-           loading produces wider room air temperature varia-
ties, but velocity is not critical in selecting these units     tions and higher velocities, which decreases perfor-
for heating.                                                    mance.
 For cooling, the outlets should be used with temper-           These studies also found no appreciable difference
ature differentials of less than 15°F (8°C) to achieve          in the performance of air diffusing ceilings and cir-
the required projection. With higher temperature dif-           cular ceiling diffusers for lower room loads [20 Btu/
ferentials, supply air velocity is not sufficient to project    h ft2 (65 W/m2)] For higher room loads [80 Btu ft2,
the total air up to the desired level.                          (250 W/m2)] an air-diffusing ceiling system has only
The outlets have been used successfully for residen-           slightly larger vertical temperature variations and
tial heating, but they may also offer a solution for           slightly lower room air velocities than a ceiling diffuser
applications where heating requirements are severe             system.
and cooling requirements are moderate.                         When the ventilating ceiling is used at exterior expo-
                                                               sures, the additional load at the perimeter must be
                                                               considered. During heating operation, the designer
4. Group D Outlets                                             must provide for the cold wall effect, as with any ceil-
Group D outlet directs high velocity total air into the        ing supply diffusion system. Cold air in plenums also
occupied zone, and, therefore, is not recommended              may cause condensation to form on the exterior fa-
for comfort application-particularlyfor summer cool-           cade of the plenum. The sound generated by the air
ing. If used for heating, outlet velocities should not be      supply device must also be considered in total sys-
higher than 300 fpm (1.5 m/s), so that air velocities          tem analysis to ensure that room sound levels do not
in the occupied zone will not be excessive. These              exceed the design criteria. Check local codes for
outlets have been applied successfully to process              maximum plenum sizes, fire dampers, and other re-
installations where controlled air velocities are de-          strictions to the use of ceiling plenums.
sired.

5. Group E Outlets                                             E OUTLET
The heating and cooling diagrams for Group E outlets                  CRITERIA
show different throws that become critical consider-
ations in selecting and applying these outlets. Since          1. General
the total air enters the occupied zone for both cooling
and heating, outlets are used for either cooling or            Outlets with higher induction rates move (throw) air
heating.-seldom for both.                                      short distances but have rapid temperature equali-



                                                                                                                  3.11
                                                                             ROOM      AIR    DISTRIBUTION


zation. Ceiling diffusers with radial patterns have          c) Locate outlets in the room to distribute the air
shorter throws and obtain more rapid temperature                as uniformly as possible. Outlets may be sized
equalization than slot diffusers. Grilles, which have           and located to distribute air in proportion to the
long throws, have the lowest diffusion and induction            heat gain or loss in various portions of the room.
rates. Therefore, in those cases, round or square            d) Select proper outlet size from manufacturers'
ceiling diffusers deliver more air to a given space than        ratings according to air quantities, discharge
grilles and slot diffuser outlets that require room ve-         velocities, distribution patterns, and sound lev-
locities of 25 to 35 fpm (0.13 to 0.18 m/s). In some            els. Note manufacturers' recommendations
spaces, higher room velocities can be tolerated, or,            with regard to use. In an open space configu-
the ceilings may be high enough to permit a throw               ration, the interaction of airstreams from multi-
long enough to result in the recommended room ve-               ple diffuser sources may alter single diffuser
locities.                                                       throw data or single diffuser air temperature air
Outlets with high induction characteristics can also            velocity data, and it may not be sufficient to
be used advantageously in air-conditioning systems              predict particular levels of air motion in a space.
with low supply-air temperatures and consequent                 Also, obstructions to the primary air distribution
high-temperature differentials between room air tem-            pattern require special consideration.
perature and supply-air temperatures. Therefore,
ceiling diffusers may be used in systems with cooling      3. Grille and Register
temperature differentials up to 30 Fto 35 F(17°C to
19°C) and still provide satisfactory temperature              Applications
equalizations within the spaces. Slot diffusers may        Properly selected grilles operate satisfactorily from
be used in systems with cooling temperature differ-        high side and perimeter locations in the sill, curb, or
entials as high as 25°F (14°C). Grilles may generally      floor. Ceiling-mounted grilles, which discharge the
be used in well-designed systems with cooling tem-         airstream down, are generally not acceptable in com-
perature differentials up to 20°F (11°C).                  fort air-conditioning installations in interior zones and
                                                           may cause drafts in perimeter applications.

2. Selection Procedures                                    A. HIGH SIDE WALLS
The following procedure is generally used in selecting     The use of a double deflection grille usually provides
outlet locations and types:                                the most satisfactory solution. The vertical face
                                                           blades of a well-designed grille deflect the air ap-
  a) Determine the amount of air to be supplied to
                                                           proximately 50 degrees to either side and amply
     each room. (Refer to Chapters 25 and 26 in the
                                                           cover the conditioned space. The rear blades deflect
     1989 ASHRAE "FUNDAMENTALS" Handbook
                                                           the air at least 15 degrees in the vertical plane, which
     to determine air quantities for heating and cool-
                                                           is ample to control the elevation of the discharge pat-
     ing.
                                                           tern.
  b) Select the type and quantity of outlets for each
     room, considering such factors as air quantity        B. PERIMETER INSTALLATIONS
     required, distance available for throw or radius
     of diffusion, structural characteristics, and         The grille selected must fit the specific job. When
     architectural concepts. Table 3-3 is based on         small grilles are used, adjustable blade grilles im-
     experience and typical ratings of various out-        prove the coverage of perimeter surfaces. Where the
     lets. It may be used as a guide to the outlets        perimeter surface can be covered with long grilles,
     applicable for use with various room air load-        the fixed blade grille is satisfactory. Where grilles are
     ings. Special conditions, such as ceiling heights     located more than 8 inches (200 mm) from the perim-
     greater than the normal 8 to 12 feet (2.4 to 3.6      eter surface, it is usually desirable to deflect the air-
     m) and exposed duct mounting, as well as prod-        stream toward the perimeter wall. This can be done
     uct modifications and unusual conditions of           with adjustable or fixed deflecting blade grilles.
     room occupancy, can modify this table. Manu-
     facturers' rating data should be consulted for        C. CEILING INSTALLATIONS
     final determination of the suitability of the out-    Ceiling installations generally are limited to grilles
     lets used.                                            having curved blades, which, because of their de-




3.12
                                                                                                           CHAPTER 3



sign, provide a horizontal pattern. Curved blade              wall at an angle of approximately 15 degrees; deflec-
grilles may also be used satisfactorily in high side          tions as great as 30 degrees may be desirable in
wall or perimeter installations.                              some cases. The air should not be deflected away
                                                              from the wall into the occupied zone. To perform sat-
4. Slot Diffuser Applications                                 isfactorily, outlets of this type must be used only in
                                                              installations with carefully designed duct and plenum
A slot diffuser is an elongated outlet consisting of a        systems. Slot diffusers are generally equipped with
single or multiple number of slots. It is usually in-         accessory devices for uniform supply air discharge
stalled in long continuous lengths. Outlets with di-          along the entire length of the slot. While accessory
mensional aspect ratios of 25 to 1 or greater and             devices help correct the airflow pattern, proper ap-
maximum height of approximately 3 inches (80 mm),             proach conditions for the airstream are also important
generally meet the performance criteria for slot diffus-      for satisfactory performance. When the plenum sup-
ers.                                                          plying a slot diffuser is being designed, the traverse
                                                              velocity in the plenum should be less than the dis-
A. HIGH SIDE WALL INSTALLATION                                charge velocity of jet, as recommended by the man-
The perpendicular-flow slot diffuser is best suited to        ufacturer and also as shown by experience.
high side wall installations and perimeter installations      If tapered ducts are used for introducing supply air
in sills, curbs, and floors. The air discharged from a        into the diffuser, they should be sized to maintain a
perpendicular slot diffuser will not drop if the diffuser     velocity of approximately 500 fpm (2.5 m/s) and
is located within 6 to 12 inches (150 to 300 mm) from         tapered to maintain constant static pressure.
the ceiling and is long enough to establish surface
effect. Under these conditions, air travels along the         D. AIR-LIGHT FIXTURES
ceiling to the end of the throw. If the slot diffuser is      Slot diffusers, having a single-slot discharge and
mounted 1 to 2 feet (300 to 600 mm) below the ceil-           nominal 2, 3 and 4 feet (600, 900, and 1200 mm)
ing, an outlet that deflects the air up to the ceiling        lengths are available for use in conjunction with re-
must be used to achieve the same result. If the slot          cessed fluorescent light troffers. A diffuser mates with
is located more than 2 feet (600 mm) below the ceil-
                                                              a light fixture and is entirely concealed from the room.
ing, premature drop of cold air into the occupied zone        It discharges air through suitable openings in the fix-
will probably result.                                         ture and is available with fixed or adjustable air dis-
                                                              charge patterns, air distribution plenum, inlet dam-
B. CEILING INSTALLATION                                       pers for balancing, and inlet collars suitable for
The parallel-flow slot diffuser is ideal for ceiling in-      flexible duct connections. Light fixtures adapted for
stallation because it discharges across the ceiling.          slot diffusers are available in styles to fit common
The perpendicular-flow slot diffuser may be mounted           ceiling constructions. Various slot diffuser and light
in the ceiling; however, the downward discharge pat-          fixture manufacturers can furnish products compati-
tern may cause localized areas of high air motion.            ble with one another's equipment.
This device performs satisfactorily when installed ad-
jacent to a wall or over an unoccupied or transiently
occupied area. Care should be exercised in using
                                                              5. Ceiling Diffuser Applications
perpendicular-flow slot diffuser in a downward dis-           A. CEILING INSTALLATIONS
charge pattern because variations of supply air tem-          Ceiling diffusers should be mounted in the center of
perature cause large variations in throw.                     the space that they serve when they discharge the
                                                              supply air in all directions. Multi-pattern diffusers, can
C. SILL INSTALLATION                                          be used in the center of the space or adjacent to
The perpendicular-flow slot diffuser is well suited to        partitions, depending on the discharge pattern. By
sill installation, but it may also be installed in the curb   using different inner assemblies, their air pattern can
and floor. When the diffuser is located within 8 inches       be changed to suit particular requirements.
(200 mm) of the perimeter wall, the discharged air
may be either directed straight toward the ceiling or         B. SIDE WALL INSTALLATIONS
deflected slightly toward the wall. When the diffuser         Half-round diffusers, when installed high in side
distance from the wall is greater than 8 inches (200          walls, should generally discharge the air toward the
mm), the air should generally be deflected toward the
                                                              ceiling.


                                                                                                                  3.13
                                                                                  ROOM     AIR    DISTRIBUTION


                                     Table 3-4 SUPPLY AIR OUTLET TYPES

          Type                             Characteristics                                Applications

Fixed blade grille           Single set of vertical or horizontal blades    Long perimeter grille installations
Adjustable single            Single set of vertical or horizontal adjust-   Sidewall installation where single plane
deflection blade grille      able blades                                    air deflection is required
Adjustable double            One set of vertical and one set of hori-       Preferred grille for sidewall installation
deflection blade grille      zontal adjustable blades                       provides both horizontal and vertical air
                                                                            deflection
Stamped plate grilles        Stamped from single sheet of metal with        No adjustment of air deflection possible.
                             square, round or ornamental designed           Use for architectural design purposes
                             openings                                       only
Variable area grille         Similar to adjustable double deflection        Use with variable volume system to min-
                             blade grille with means to effectively vary    imize variation of throw with variable sup-
                             the discharge area                             ply air volume
Curved blade grilles         Curved blades to provide horizontal air        Ceiling installation
                             pattern                                        High sidewall installation
                                                                            Perimeter installation
Perpendicular-flow slot      Generally 25 to 1 dimensional aspect ra-       High sidewall installation
diffuser                     tio with maximum height of 3 inches (75        Perimeter installation in sills, curbs and
                             mm)                                            floors
Parallel-flow slot           Generally 25 to 1 dimensional aspect ra-       Ceiling installation
diffuser                     tio with maximum height of 3 inches (75
                             mm)
Air light fixture slot       Use in conjunction with recessed fluores-      Ceiling installation-
diffuser                     cent light fixtures with fixed or adjustable   Order to match light fixture
                             air discharge patterns
Multi-passage round          Series of flaring rings or louvers forming     Install in center of area served
ceiling diffuser             series of concentric air passages
Multi-passage square         Series of flaring rings or louvers forming     Install in center of area served
and rectangular ceiling      series of concentric air passages
diffuser
Adjustable pattern           Series of flaring rings or louvers forming     Install for control of diffuser discharge
round ceiling diffuser       series of concentric air passages. Air dis-    pattern or where specific requirement to
                             charge pattern adjustable from horizontal      direct airflow pattern either horizontal or
                             to vertical or down blow pattern               vertical.
Adjustable pattern           Series of flaring rings or louvers forming     Install for control of diffuser discharge
square and                   series of concentric air passages. Air dis-    pattern or where specific requirement to
rectangular ceiling          charge pattern adjustable from horizontal      direct airflow pattern either horizontal or
diffuser                     to vertical or down blow pattern               vertical.
Multi-pattern square         Special louvers discharge air in one or        Install in center of area served or adjacent
and rectangular ceiling      more directions                                to partitions. Set pattern according to flow
diffuser                                                                    requirements.
Half round diffuser          Matches round diffuser                         Install in ceiling adjacent to partition or
                                                                            high sidewall
Supply and return            Combination diffuser with return grille in     Install in center of area served
concentric diffuser          center of diffuser
Light fixture air diffuser   Combination diffuser-light fixture             Ceiling installation combined with light
combination                                                                 fixture pattern



3.14
                                                                                                              CHAPTER 3


Perforated face diffuser       Perforated face plate with or without de-      Install in center of area served or control
                               flection device to obtain a horizontal dis-    discharge pattern when installed off cen-
                               charge pattern                                 ter of area served
Variable area diffuser         Parallel or concentric passages or perfo-      Use with variable volume system to min-
                               rated face with means to vary discharge        imize variation to throw with variable sup-
                               area                                           ply air volume
Air distributing ceilings      Ceiling system provided with round holes       Use with ceiling supply plenum-partic-
                               or slots                                       ularly suited to large zones of uniform
                                                                              room temperature
Linear grille                  Linear slot width 1/2 to 1 inch (12 to 25      Ceiling and perimeter with air deflection
                               mm), continuous length with adjustable         adjustable from 1-way horizontal to verti-
                               airflow blades                                 cal to 2-way horizontal
Egg crate grille               Fixed square grid                             Ceiling or sidewall (no pattern adjust-
                                                                              ment)
High capacity double           One set vertical and one set horizontal       High sidewall installation where high ca-
deflection blade grille        adjustable blades. Blades are deep &          pacity and low discharge velocity are re-
                               wide spaced                                   quired
Drum louvers and               Adjustable direction core                     High sidewall or ceiling installation,
adjustable high                                                              where directional and/or long throw re-
capacity diffusers                                                           quired provides spot heating or spot cool-
                                                                             ing to areas of high load requirements



C. EXPOSED DUCT INSTALLATION                                     air from stub ducts. The plenum should be designed
                                                                 to achieve uniform plenum pressure, resulting in uni-
Some ceiling diffuser types, particularly stepped-               form delivery of air to the conditioned space below.
down units, perform satisfactorily on exposed ducts.
Consult manufacturers' catalogs for specific types.              Air is delivered through round holes or slots in the
                                                                 ceiling material or suspension system. These holes
D. ADJUSTABLE PATTERN DIFFUSERS                                  and slots vary in shape and size among manufactur-
                                                                 ers. Various manufacturers have developed a number
Surface effect is important in the performance of ad-            of products based on the principle of a supply plenum,
justable pattern diffusers. In fact, this effect is so pro-     with sizes ranging mainly from 1 by 1 foot (300 by
nounced that usually only two discharge patterns are             300 mm) tile for a concealed grid to 2 by 4 feet (600
possible with adjustable pattern diffusers mounted               by 1200 mm) lay-in panels for an exposed grid.
directly on the ceiling. When the diffuser is changed           Sometimes, the slots are equipped with adjustable
from a horizontal pattern position toward the down-             dampers to facilitate changing the open area after
blow pattern position, the surface effect maintains the         installation.
horizontal discharge pattern until the discharge air-
                                                                The upper limit of plenum pressure must be that rec-
stream is effectively deflected at the diffuser face,
resulting in a vertical pattern. However, when adjust-          ommended by the ceiling manufacturer. It generally
                                                                ranges from 0.10 to 0.15 in. w.g. (25 to 35 Pa), dictated
able pattern ceiling diffusers are mounted on ex-
                                                                by resistance to sag, to a lower pressure limit of
posed ducts, and no surface effect exists, the air may
assume any pattern between horizontal and vertical              about 0.01 in. w.g. (2.5 Pa), where uniformity of
                                                                plenum pressure becomes more important. The
discharge. Directional or segmented horizontal air              range of air rates extends from about 15 cfm (70 l/s)
patterns can usually be obtained by adjusting internal          down to about 1 cfm per square foot (5 I/s per m2 of
baffles or deflectors.                                          floor area. High flow rates are recommended only for
                                                                low-temperature differentials.
6. Air-Distributing Ceilings
                                                                Active portions of the air-distributing ceilings should
The air-distributing ceiling uses the confined space            be located with respect to room load distribution, with
above the ceiling as a supply plenum that receives              higher airflow rates at the exterior exposures. This



                                                                                                                   3.15
                                                                                  ROOM      AIR   DISTRIBUTION


                                Table 3-5 SUPPLY AIR OUTLET PERFORMANCE

                                                  Discharge                        Characteristics
Group-Type                    Mounting            Direction             Cooling                       Heating
A High Sidewall             Ceiling,           Horizontal       Good mixing with warm        Large amount of stag-
    Grilles                 High Sidewall                       room air. Minimum tem-       nant air near floor. In in-
  Sidewall Diffusers                                            perature variation           terior zones where load-
  Ceiling Diffusers                                             within room. Particu-        ing is not severe,
  Slot Diffusers                                                larly suited to cooling      stagnant air is practi-
    (Parallel Flow)                                             applications                 cally non-existent
  Variable Area             Ceiling,           Horizontal       Maintain design air dis-     Maintain design air dis-
    Grille                  High Sidewall      Specially        tribution characteristics    tribution characteristics
  Variable Area                                adapted for      as air volume changes        as air volume changes
    Diffuser                                   variable
                                               volume
                                               systems

B Floor Grilles             Floor,             Vertical         Small amount of stag-        Smaller amount of stag-
  Baseboard Units           Low Sidewall,      Non Spreading    nant air generally above     nant air than Group A
  Fixed Bar Grilles         Sill               Air Jet          occupied zone                outlets
  Linear Grilles
C Floor Grilles             Floor,             Vertical         Larger amount of stag-       Smaller amount of stag-
  Adjustable Bar            Low Sidewall,      Spreading        nant air than Group B        nant air than group B
    Grilles                 Sill               Air Jet          outlets                      outlets-particularly
  Linear Diffusers                                                                           suited to heating appli-
                                                                                             cations
D Baseboard Units           Floor,             Horizontal       Large amount of stag-        Uniform temperature
    Grilles                 Low Sidewall                        nant air above floor in      throughout area. Rec-
                                                                occupied zone-rec-           ommended for process
                                                                ommended for comfort         applications
                                                                cooling
E Ceiling Diffusers         Ceiling,           Vertical         Small amount of stag-        Good air distribution.
  Linear Grilles            High Sidewall                       nant air near ceiling.       Select for heating only
  Grilles                                                       Select for cooling only      applications
  Slot Diffusers                                                applications.
    (Vertical Flow)
  Sidewall Diffusers




method of air distribution is particularly suited to large     7. Outlets in Variable Air Volume
zones of uniform room temperature. Where different
room temperatures are desired, a separate ceiling                 (VAV) Systems
plenum is required for each zone. Construction of the          The performance of a particular outlet or diffuser is
ceiling plenum requires care with regard to air tight-         generally independent of the terminal box that is up-
ness, obstructions causing unequal plenum pressure             stream. For a given supply air volume and tempera-
and temperature, heat storage effect of the structure,         ture differential (to meet a particular load), a standard
and the influence of a roof or the areas surrounding           outlet does not recognize whether the terminal box is
the plenum.                                                    of a constant volume, variable volume, or induction


3.16
                                                                                                          CHAPTER 3


type. However, any diffuser, or system of diffusers,        C. V-BLADE GRILLE
gives optimum air diffusion at some particular load
condition and air volume.                                   The V-blade grille, with blades in the shape of in-
                                                            verted V's stacked within the grille frame, has the
In a variable air volume system, the performance of         advantage of being sightproof; it can be viewed from
outlets with regard to throw, room velocity and noise       any angle without detracting from appearance. Door
levels will vary greatly with the discharge volume. A       grilles are usually V-blade grilles. The capacity of the
volume variation of 25 percent to 35 percent is gen-        grille decreases with increased sight tightness.
erally effective in controlling the load without substan-
tial adverse effect on the performance of properly          D. LIGHTPROOF GRILLE
selected outlets. When areas are unoccupied, a vol-
ume variation of up to 50 percent is permissible. Spe-      A Lightproof Grille is used to transfer air to or from
cially designed outlets can be used that will perform       darkrooms. The blades of this type of grille form a
with air volumes substantially below half of the design     labyrinth.
volume. This will still allow the desired space tem-
perature to be maintained. Outlets should be se-            E. STAMPED GRILLE
lected that are designed to perform within the limits
of the variable air volume system parameters.               Stamped Grilles are frequently used as return and
                                                            exhaust inlets, particularly in rest rooms and utility
                                                            areas.
       INLET
F CRITERIA                                                  F. DIFFUSERS
                                                            Ceiling and Slot Diffusers may also be used as return
1. General                                                  and exhaust inlets.

 Return air or exhaust air inlets may either be con-        3. Selection Procedures
nected to a duct or be simple vents that transfer air
from one area to another. Exhaust air inlets remove         Select return and exhaust air inlets to suit architec-
air directly from a building and, therefore, are always     tural design requirements including appearance,
connected to a duct. Whatever the arrangement, inlet        compatibility with supply outlets and space available
size and configuration determine velocity and pres-         for installation of inlets and ductwork. Generally, inlets
sure requirements for the required airflow.                 should be installed to return room air of the greatest
                                                            temperature differential that collects in the stagnant
In general, the same type of equipment, grilles, slot
                                                            air areas. The location of return and exhaust inlets
diffusers, and ceiling diffusers used for supplying air
                                                            does not significantly affect air motion. The location
may also be used for air return and exhaust. Inlets
                                                            of return and exhaust inlets will not compensate for
do not require the deflection, flow equalizing, and
                                                            ineffective supply air distribution.
turning devices necessary for supply outlets. How-
ever, volume dampers installed in the branch ducts          The selection of return and exhaust inlets depends
are necessary to balance the airflow in the return air      on (a) velocity in the occupied zone near the inlet, (b)
duct system.                                                permissible pressure drop through the inlet, and (c)
                                                            noise.
2. Types of Inlets
A. ADJUSTABLE BLADE GRILLES                                 A. VELOCITY
The same grilles used for air supply are used to            Control of the room air motion to maintain comfort
match the deflection setting of the blades with that of     conditions depends on proper supply outlet selection.
                                                            The effect of air flow through return inlets on air
the supply outlets.
                                                            movement in the room is slight. Air handled by the
                                                            inlet approaches the opening from all directions, and
B. FIXED BLADE GRILLES                                      its velocity decreases rapidly as the distance from
This grille is the most common return-air inlet. Blades     the opening increases. Drafty conditions rarely occur
are straight or set at a certain angle, the latter being    near return inlets. Table 3-6 shows recommended re-
preferred when appearance is important.                     turn air inlet face velocities.



                                                                                                                3.17
                                                                                    ROOM     AIR    DISTRIBUTION


                                Table 3-6 RECOMMENDED RETURN AIR INLET
                                             FACE VELOCITIES

                                                               Velocity Over Gross Inlet Area
             Inlet Location                          Feet per Minute                    Metres per Second

        Above occupied zone                                 800 Up                                 4 Up
        Within occupied zone,                               600-800                                3-4
         not near seats
        Within occupied zone,                               400-600                                2-3
         near seats
        Door or wall louvers                                200-300                                1-1.5
        Undercut doors                                      200-300                                1-1.5




B. PERMISSIBLE PRESSURE DROP                                      return air flowing over ceiling mounted lighting fix-
                                                                  tures keeps most of that heat from being distributed
Permissible pressure drop depends on the choice of
                                                                  into the conditioned space. Combination return air/
the designer. Proper pressure drop allowances
                                                                  lighting fixtures, besides increasing the HVAC system
should be made for control or directive devices.
                                                                  efficiency, improve light output and extend the lamp
                                                                  life. The manufacturers of fixtures, ceiling grids, and
C. NOISE                                                          grilles give performance information (airflow rate,
The problem of return air inlet noise is the same as              pressure drop, and heat removal rate) of their prod-
that for supply outlets. In computing resultant room              uct.
noise levels from operation of an air conditioning sys-
tem, the return inlet must be included as a part of the
                                                                  B. EXHAUST OUTLETS
total grille area. The major difference between supply
outlets and return inlets is the frequent installation of         Exhaust outlets located in walls and doors, depend-
the latter at ear level. When they are so located, the            ing on their elevation, have the characteristics of
return inlet velocity should not exceed 75 percent                either floor or ceiling returns. In large buildings with
maximum permissible outlet velocity.                              many small rooms, the return air may be brought
                                                                  through door grilles or door undercuts into the corri-
                                                                  dors, and then to a common return or exhaust. The
4. Application                                                    pressure drop through door returns should not be
Be careful not to locate a return air inlet directly in           excessive, or the air diffusion to the room may be
the primary airstream from the supply outlet. To do               seriously unbalanced by opening or closing the
so will short circuit the supply air back into the return         doors. Outward leakage through doors or windows
without mixing with room air to obtain desired room               cannot be counted on for dependable results.
air temperature.

A. HVAC SYSTEM LOADS                                              C. SPECIAL SITUATIONS
An HVAC system operating in the cooling mode per-                 The designer should consider special situation re-
forms best when generated heat is removed at its                  quirements in locating return and exhaust inlets in
source rather than distributed throughout the condi-              bars, kitchens, lavatories, dining rooms, club rooms,
tioned space. Heat from solar and miscellaneous                   conference rooms, etc. These normally should be lo-
loads such as machinery and floor or desk mounted                 cated near or at the ceiling level to collect the warm
lamps are difficult to remove at the source. However,             air "build-up", odors, smoke and fumes.




3.18
                                                                                                         CHAPTER 3




G SUMMARY                                                     pers to control the excessive air distribution may cre-
                                                              ate unacceptable noise levels. Additional data can be
                                                              found on this subject in Chapters 7, 8, and 9.
                                                              Obstructions must be considered when selecting air
1. General                                                    outlet devices. As an example, outlets should be in-
                                                              stalled below the bottom of beams in beamed ceilings
Approximate values of pressure drop requirements              or below surface mounted or suspended light fixtures
for various types of air outlet and inlet devices may         to avoid deflection of the airstream. Outlets should be
be found in Chapter 9. These values should be ade-            located to neutralize undesirable convection currents
quate for preliminary duct design layout require-             set up by concentrated loads (cold air moving down-
ments.                                                        ward across a window or hot air moving upwards
The final duct design system calculations and layout          from a heat source).
must include a selection of each air distribution outlet      Some outlet devices are of a unique patented design
and inlet device using the following air distribution         and can only be furnished by one manufacturer.
product catalog data:                                         When a system is designed for competitive bidding,
  1. Pressure loss through outlet                             outlets should be chosen so that several manufactur-
  2. Throw                                                    ers can furnish air outlet devices acceptable to the
                                                              designer.
  3. Spread
  4. Drop                                                     2. Supply Outlets
  5. Noise Level                                              To summarize the procedure for supply outlet loca-
Refer to the engineering section of the air device cat-       tion and selection:
alog for an explanation of the proper use of the man-            a) Determine room supply air quanitity from heat-
ufacturer's data for the devices to be used.                        ing and cooling load calculations and design
CAUTION-All air outlet terminal devices lo-                         ventilation requirements.
cated on each branch duct or duct run should                     b) Select type and quantity of outlets for each
be selected with similar pressure drops. Mixing                     room evaluating:
outlets with different pressure drops on the same                   1) Outlet airflow
duct run may cause excessive airflow through the                    2) Outlet throw pattern (performance)
outlets with the lowest pressure drops. Using dam-                  3) Building structural characteristics


                               Table 3-7 RETURN & EXHAUST AIR INLET TYPES
          Type                              Characteristics                              Applications

Fixed blade grille             Fixed grille blades straight or set at     Return, exhaust and transfer grilles
                               certain angle for appearance to match
                               supply outlets
Adjustable blade grilles       Blade pattern to match supply outlets      Return, exhaust and transfer grilles
V-blade grille                 Sight proof                                Particularly suited for door louvers
Light proof grille             Light proof                                Used for dark rooms
Stamped grilles                Match supply outlets                       Return and exhaust grilles
Ceiling diffusers              Match supply outlets                       Return and exhaust grilles
Slot diffusers                 Match supply outlets                       Return and exhaust grilles
Air light fixture              Match supply outlets                       Return and exhaust grilles
Perforated face inlet          Match supply outlets                       Return and exhaust grilles
Egg crate grille               Match supply outlets                       Return and exhaust grilles




                                                                                                                 3.19
                                                                               ROOM     AIR    DISTRIBUTION



                                      Table 3-8 ACCESSORY DEVICES

          Device                         Characteristics                                 Comments

Opposed-blade volume        Volume adjustment to discharge air in         Behind grille (grille with damper called
damper*                     series of jets without adversely deflecting   register) or diffuser to adjust air volume
                            airstream to one side of outlet
Multi-shutter damper        Parallel blade damper will deflect air-       Use to adjust air volume only when air-
                            stream when damper partially open             stream deflection acceptable
Gang-operated turning       Vanes pivot and remain parallel to duct       At branch duct connection equalize flow
vane (extractor)            airflow, creates turbulence in both           to grille or diffuser (Not recommended)
                            branch duct and main duct.
Individually adjusted       2 parallel sets of vanes-downstream           Designed to equalize flow but not serve
turning vanes               set equalizes flow across collar-up-          as a damper
                            stream set act as turning vanes
Slot diffuser damper        Integral equipment with slot diffuser         Minor volume adjustment
Slot diffuser flow          Integral equipment with slot diffuser         Adjust discharge pattern of slot diffuser
equalizing vanes
Multi-louver round          Series of parallel blades                     Adjust air volume
diffuser damper*
Opposed blade round         Series of pie shaped blades mounted in        Adjust air volume
diffuser damper*            round frame
Diffuser splitter           Single plate hinged at duct branch con-       Adjust air volume. Use only with equal-
damper*                     nection to outlet                             izing device
Diffuser equalizing         Individual adjusted blades                    Use to provide uniform airflow to diffuser
device
Diffuser blank off baffle   Blank off section of diffuser                 Use to prevent supply air from striking
                                                                          obstruction, such as a column, to reduce
                                                                          flow in given direction
Diffuser panel              Size to match ceiling tile size               Grid ceiling systems
Diffuser anti-smudge        Round, square or rectangular frame            To minimize ceiling smudging
rings
Air-light fixture slot      To attach to slot diffuser light fixture      For controlled air connection to light fix-
diffuser, plenum with                                                     ture slot diffuser
damper, flex inlet collar
Linear grille blank-offs    Cap linear grille inlet                       Inactivate sections of continuous linear
                                                                          grille
Linear grille plenum        Plenum attaches to linear grille section      To connect supply air to linear grille
                            with collar for flex duct connection
Adapter                     Square or rectangular connection to dif-      To adapt square or rectangular diffuser
                            fuser with round neck duct connection         neck to round duct connection
Plaster frames              Round, square or rectangular secondary        Installed prior to plastering. Provides
                            plaster frame                                 clean frame for easy installation of outlet
                                                                          or inlet device.

*Do not use as a duct system balancing damper




3.20
                                                                                                   CHAPTER 3



  c) Locate outlets to provide uniform room temper-    4. Return & Exhaust Inlets
     ature using as uniform an air distribution pat-
     tern as possible.                                 To summarize the procedure for inlet location and
  d) Select proper outlet size from manufacturer's     selection:
     catalog data considering:                           a) Determine room return and an exhaust air
     1) Outlet airflow                                       quantity from design load calculations.
     2) Discharge velocity and throw                      b) Select type and quantitiy of inlets for each room
     3) Distribution pattern                                 evaluating:
     4) Pressure loss                                        1) Inlet airflow
     5) Sound level (see Chapter 11).                        2) Inlet velocity
                                                             3) Architectural requirements
3. Accessories                                           c) Locate inlets to enhance room air circulation
                                                             and to remove undesirable air (considering air
Accessory Devices should be chosen to obtain the             temperature and contamination).
desired design performance of air outlet and inlet       d) Select proper inlet size from manufacturer's
devices (see Table 3-8).                                     catalog data considering:
                                                             1) Inlet airflow
                                                             2) Inlet velocity
                                                             3) Pressure loss
                                                             4) Sound level (see Chapter 11).




                                                                                                         3.21
                                                                CHAPTER 4
                              GENERAL APPROACH TO DUCT DESIGN

                                                           air for controlling terminal air temperatures. This
       DUCT SYSTEM
A SELECTION                                                manual will provide fundamental design methods and
                                                           procedures, without exploring special applications of
                                                           these methods to the design of variable volume duct
HVAC system duct design follows after the room             systems, dual-duct systems, etc. These fundamental
loads and air quantities have been determined. De-         design methods may be used when designing spe-
sign procedure details will be examined more min-          cial duct systems, which are found in the SMACNA
utely in succeeding chapters of this manual.               "HVAC systems-Applications" manual.
Consider the type of duct system needed, based on
an economic analysis of the building design and use,         2 AIR
unless the owner or architect specifies a preference              DISTRIBUTION
for a particular type. In any event, the specific type
of system will affect the type of air handling apparatus   First, locate the supply air outlets, and then select
that is selected.                                          the size and type required for proper air distribution
The primary purpose of the HVAC system is to pro-          in each conditioned space (see Chapter 3). Air dis-
vide comfort to the occupants of the conditioned           tribution in the conditioned space is highly important
space, or to provide a specific set of environmental       in influencing the comfort of the occupants. Good air
conditions required within the conditioned space.          distribution is assured by proper consideration of the
Factors that affect comfort and indoor air quality in-     basic factors in the selection of the outlet terminal
clude:                                                     devices.
   1. Air cleanliness                                      The outlet terminal devices should provide the proper
   2. Odor                                                 air velocities within the room occupied zone (floor to
                                                           six feet (2m) above the floor) and the proper temper-
   3. Space temperature                                    ature equalization. Entrainment of the room air by the
   4. Means of temperature control                         primary (or supply) airstream at the outlet terminal to
                                                           attain the required temperature equalization and to
   5. Air motion and distribution
                                                           counteract the effects of natural room air convection
   6. Mean radiant temperature                             is very important.
   7. Quality of ventilation                               It is recommended that air distribution terminal de-
   8. Humidity control                                     vices be selected from industry standard types or
                                                           configurations so that they can be obtained from
   9. Noise level
                                                           many sources. Most terminal device manufacturers'
Air systems may be separated into two main cate-           catalogs furnish data on airflow throw, drop, air pat-
gories-single duct systems and dual duct systems.          tern, terminal velocities, and on acoustics, ceiling
Single duct systems are those in which the main heat-      heights, etc.
ing and cooling sources are in a series flow path,
using a single path duct distribution system with a        Supply outlets on the same branch should be chosen
common (variable) air temperature to feed all termi-       with approximately the same pressure loss [no more
nal apparatus; or using a separate duct to each zone       than 0.05 in. w.g.(12.5 Pa) variation] through the out-
after blending the air from the hot and cold sources       let and associated air straightening and balancing
within the air handling unit (multizone unit). A dual      devices. Mixing ceiling supply diffusers with sidewall
duct system contains the main heating and cooling          supply grilles on the same branch should be avoided
sources in a parallel airflow, using a separate cold       unless there is no significant difference in pressure
and warm air duct distribution system which blends         drops between the different types.
the air at the terminal apparatus. Systems may also        For a comprehensive review of considerations in the
be constant or variable volume, have reheat capabil-       selection of air distribution equipment, refer to Chap-
ities at the room terminal device or induce secondary      ter 3 and to air distribution equipment manufacturer's



                                                                                                              4.1
                                                           GENERAL APPROACH TO DUCT DESIGN


application engineering data. However, some of the         air quantity to the selected zones and outlets by the
basic procedures used in the selection of air distri-      most efficient and economical path. It is suggested
bution equipment are:                                      that this layout be made on a reproducible tracing of
      1. Consider the ambient conditions that could af-    the architectural floor plans. By doing this, the de-
         fect comfort.                                     signer, will have a better feel for the final relationship
                                                           of air terminals, branch ducts, main ducts, risers and
  2. Decide on the location of air supply outlets,
                                                           apparatus. This procedure will help the designer co-
     such as in the floor, sill, sidewall, exposed duct
                                                           ordinate the ductwork with the structural limitations
     or ceiling, taking into account the type system
                                                           of the building and other building systems and ser-
     serving them. Locate return and exhaust air de-
                                                           vices.
     vices.
                                                           On this preliminary layout, the designer should indi-
  3. Consider the special requirements affecting
                                                          cate the design airflows throughout the system. If a
     outlets when used with systems such as a var-
                                                          constant volume system is chosen, it will be the arith-
     iable air volume (VAV) system.
                                                           metic sum of the CFM (l/s) of each terminal (including
  4. Select straightening vanes and dampers to be         branches) working back from the end of the longest
     used with outlet devices to provide uniform face     run to the fan. However, if a variable air volume sys-
     velocity and minor balancing.                        tem is chosen, the designer must apply the proper
  5. Refer to manufacturer's data regarding throw,        diversity factors to allow a summarization of the peak
     spread, drop, noise level, etc.                      design airflows to determine their impact on branch
                                                          and main duct sizes coming from the supply fan.
                                                          The same procedure must also be followed for return
C ZONING                                                  air and exhaust air systems. This is not only to size
                                                          the ductwork properly, but it also permits the designer
                                                          to evaluate the effect of the total HVAC system de-
With the outlet devices selected and before duct lay-     sign, balancing the proper proportions of supply air
out and duct sizing can begin, the designer must be       return air, exhaust air and outside makeup air.
given or must determine how many zones of temper-
ature control will be required for both perimeter zones
and interior zones. In general, the exterior zone will      DUCT
be divided into zones which will be determined by
building exposure; i.e., North, East, South, or West      E SIZING
exposure.
                                                          Having completed the preliminary HVAC system duct
These perimeter zones may be further subdivided           layout, the designer will then proceed to use one of
into smaller control zones, depending on variations in    the methods for sizing the duct system discussed
internal load or a requirement for individual occupant    later in this chapter and in detail in Chapters 7 and
control. Typical situations would include private ex-     8. Generally, these methods will give the equivalent
ecutive offices, where the owner may want individual      round duct sizes and the pressure losses for the var-
control, or areas of high heat gain or loss such as       ious elements of the duct system. The designer will
computer rooms, conference rooms, or corner rooms         then incorporate this information on the preliminary
with two exposed walls.                                   duct layout.
Similarly, the interior zones may also be broken down     If round ductwork is to be used throughout, the duct
into control zones to satisfy individual room require-    sizing efforts are completed, providing the ductwork
ments or variations created by internal loads, such as    will physically fit into the building. If rectangular or flat
lights, people or equipment.                              oval ductwork is chosen, the proper conversions must
                                                          be made from the equivalent round duct sizes to rec-

D PRELIMINARY
         LAYOUT
                                                          tangular or flat oval sizes. Applying the appropriate
                                                          duct friction loss correction factors and using the duct
                                                          fitting loss coefficients, the duct system total pressure
                                                          loss can be calculated.
The next step is to draw preliminary schematic dia-       With HVAC system duct sizes now selected, and the
gram for the ductwork which will convey the design        total pressure or static pressure losses calculated,



4.2
                                                                                                       CHAPTER 4



the designer must determine if the ductwork will fit       with the "semiextended plenum" modification. The
into the building. At this point, the designer must con-   careful use of these methods will allow the designer
sider the additional space required beyond the bare        to efficiently size HVAC duct systems for larger resi-
sheet metal sizes for reinforcing and circumferential      dences, institutional and commercial buildings, in-
joints. In addition, consideration must be given to ex-    cluding some light industrial process ducts. Tradition-
ternal insulation or duct liner which may be required,     ally used duct design methods follow.
clearance for piping, conduit, light fixtures, etc.,
where applicable, and clearance for the removal of
ceiling tiles.
                                                           1. Equal Friction
A further consideration in the sizing and routing of a     The equal friction method of duct sizing (where the
ductwork system is the space and access require-           pressure loss per foot of duct is the same for the
 ments for air terminals, mixing boxes, VAV boxes, fire    entire system) is probably the most universally used
and smoke dampers, balancing dampers, reheat coils         means of sizing lower pressure supply air, return air
 and other accessories.                                    and exhaust air duct systems. It normally is not used
                                                           for higher pressure systems. With supply air duct
                                                           systems, this design method "automatically" reduces
                                                           air velocities in the direction of the airflow, thus re-
       DESIGN                                              ducing the possibility of generating noise (against the
 F METHODS                                                 air flow in return or exhaust duct systems).
                                                           The major disadvantage of the equal friction method
There is no design method that will automatically pro-     is that there is no provision for equalizing pressure
vide the most economical duct system for all condi-        drops in duct branches (except in symmetrical lay-
tions. Duct systems have been designed using one           outs).
or more of the following methods or their variations
(some of which are obsolete):
   * Equal friction.                                       2. Static Regain
   * Static regain.                                        The static regain method of duct sizing may be used
                                                           to design supply air systems of any velocity or pres-
   * Extended plenum or semi-extended plenum
                                                           sure. It normally is not used for return air systems
      (modification of equal friction or other design
                                                           where the airflow is toward the HVAC unit fan. This
      methods.)
                                                           method is more complex to use than the equal friction
    * T-Method.                                            method, but it is a theoretically sound method that
    * Velocity reduction.                                  meets the requirements of maintaining uniform static
                                                           pressure at all branches and outlets. Duct velocities
    * Total pressure.
                                                           are systematically reduced, allowing a large portion
    * Constant velocity.                                   of the velocity pressure to convert to static pressure
    * Residential system design method.                    which offsets the friction loss in the succeeding sec-
                                                           tion of duct. This static regain, which is assumed at
A careful evaluation of all cost variables entering into
                                                           75 percent for average duct systems, could be as
a duct system should be made with each design
                                                           high as 90 percent under ideal conditions.
method or combination of methods. The cost varia-
bles to consider include the cost of the duct material     Another advantage is that the duct system will stay
 (the aspect ratios are a large factor), duct insulation   in balance because the losses and gains are pro-
or lining (duct heat gain or loss), type of fittings,      portional to a function of the velocities. Therefore, it
space requirements, fan power, balancing require-          is an excellent method for designing variable air vol-
 ments, sound attenuation, air distribution terminal de-   ume systems.
vices and heat recovery equipment.                         A disadvantage of the static regain method is the
Slightly different duct system pressure losses can be      oversized ducts that can occur at the ends of long
obtained using the different design methods. Some          branches, especially if one duct run is unusually long.
 require a broad background of design knowledge and        Often, the resultant very low velocities require the
experience. Therefore, combinations of the most            installation of thermal insulation on that portion of the
widely used duct design methods will be used in            duct system to prevent unreasonable duct heat gains
 Chapters 7 and 8 (Duct Sizing Procedures), along          or losses.



                                                                                                                4.3
                                                          GENERAL APPROACH TO DUCT DESIGN


Caution! The loss coefficients for duct fittings          A system velocity is selected at the section next to
found in Chapter 14 of this manual or in Chapter          the fan and arbitrary reductions in velocity are made
32 of the ASHRAE-1989 Fundamentals Hand-                  after each branch or outlet. The resultant pressure
book, include static pressure regain or loss for          loss differences in the various sections of the duct
the velocity condition changes that occur at di-          system are not taken into account and balancing is
vided flow or change-of-size duct fittings. Ad-           attempted mainly by the use of good dampers at
ditional duct static pressure regain (or loss)            strategic locations.
must not be calculated and added to (or sub-
tracted from) the total duct system pressure              B. TOTAL PRESSURE
losses when those fitting losses are used.                The total pressure method is a further refinement of
                                                          the static regain method which allows the designer to
3. Extended Plenums                                       determine the actual friction and dynamic losses at
                                                          each section of the duct system. The advantage is
An extended plenum is a trunk duct, usually at the
                                                          having the actual pressure losses of the duct sections
discharge of a fan, fan coil unit, mixing box, variable
                                                          and the fan total pressure requirements provided.
air volume box, etc., extended as a plenum to serve
multiple outlets and/or branch ducts.
                                                          C. CONSTANT VELOCITY
A semi-extended plenum is a trunk duct system uti-
                                                          With adequate experience, many designers are able
lizing the concept of the extended plenum incorporat-
                                                          to select an optimum velocity that is used through out
ing a minimum number of size reductions. This mod-
                                                          the design of a duct system. This method is best
ification can be used with equal friction and static
                                                          adapted to the higher pressure systems that use at-
regain design methods. Some of the advantages may
                                                          tenuated terminal boxes to reduce the velocity and
be: lower first costs, lower operating costs, ease of
                                                          noise before distribution of the air to the occupied
balancing, and adaptability to branch duct or outlet
                                                          spaces.
changes.
A disadvantage is that low airflow velocities could
result in excessive heat gain or loss to the airstream    6. Residential System Design
through the duct walls. This duct sizing method is        The SMACNA "Installation Standards for Residential
explained in Chapters 7 and 8.                            Heating and Air Conditioning Systems" contains a
                                                          simplified duct design method for use in the residen-
                                                          tial heating and air conditioning segment of the in-
4. T-Method                                               dustry. However, this manual provides a more accu-
                                                          rate method of sizing larger residential duct systems
The T-Method of duct sizing is a recently developed       when the equal friction method is used.
duct design optimization procedure that includes sys-
tem initial costs and operating costs, energy costs,
hours of operation, annual escalation, interest rates,
etc. Manual procedures and equations may be found
in Chapter 32 of the ASHRAE 1989 Fundamentals
                                                                 DUCT HEAT GAIN
Handbook, but the method is best used with the
                           G                                     OR LOSS
proper computer software.
                                                          At the beginning of this chapter, it was stated that
                                                          duct design follows building load calculations. An
5. Seldom Used Methods                                    often overlooked factor in load calculations is duct
                                                          heat gain or loss. The method of calculating this load
A. VELOCITY REDUCTION                                     is well described in other texts, such as the ASHRAE
An experienced designer who can use sound judge-          Handbook of Fundamentals. In this section, some of
ment in selecting arbitrary velocities is qualified to    the practical considerations in duct design which af-
design a relatively simple duct system using the ve-      fect duct heat gain or loss are noted.
locity reduction method. All others should not attempt    Consider first a conditioned air supply system with
to use this method except for estimating purposes         the air handling apparatus and ductwork in the con-
unless the system has only a few outlets and can be       ditioned space, no additional load is imposed on the
easily balanced.                                          system; however, if the ductwork is long and velocities



4.4
                                                                                                      CHAPTER 4



low, the designer should check that airflows are pro-      mine if acoustical treatment is necessary. The addi-
portioned properly. The air in the ductwork still gets     tion of sound traps, duct liner or vibration isolation
warmer or cooler as it passes through the conditioned      might be required due to conducted or generated
space, thus decreasing the temperature difference.         noise and vibration in certain critical areas. Chapter
As a result, less air is required to supply the outlets    11 contains data and methods needed to make this
at the start of the supply run and more is required at     determination. Some duct resizing may be required
the end.                                                   at this stage to incorporate the necessary acoustical
Naturally, when a duct or plenum carrying conditioned      treatment into the duct system design.
air is located outside of the conditioned space, the
heat gain or loss must be accounted for in both the
design air quantity and total sensible load. This sys-
tem load must be calculated by the designer when                PRESSURE
running conditioned air ductwork through boiler
rooms, attics, outdoors, or other unconditioned
                                                                CLASSIFICATION
spaces. Alternate routing might be more desirable
                                                           It is beneficial to all concerned to have the designer
than increasing the system load.
                                                           indicate all ductwork static pressure classification
In several places in this manual, life cycle costing is    changes on the drawings. For clear interpretation of
discussed and it is suggested that semi-extended           the requirements for ductwork and economical attain-
plenums could reduce first cost and operating cost.        ment of performance objectives, it is essential that
However, the designer must also realize if the veloc-      the contract plans depict the portion of each duct
ities are reduced too much as a result of this, duct       system to be constructed for a particular static pres-
wall heat transfer increases, indicating that additional   sure classification (see Table 4-1). These static pres-
duct insulation might be required.                         sure rating changes are shown by "flags" at each
The use of additional insulation on duct work is be-       point where the duct static pressure classification
coming more universal with increased energy costs,         changes, with the number on the "flag" indicating the
as evidenced by the fact that ASHRAE energy stan-          pressure class of the ductwork on each side of the
dards require certain ducts and plenums to be insu-        dividing line (see Figure 4-1). Also see the sample
lated or lined. This greatly reduces the impact of the     duct layouts for the duct design examples shown in
duct heat gain or loss.                                    Chapters 7 and 8.
                                                           Special consideration must be given to the pressure
H VIBRATION
  SOUND AND                                                classes of ductwork used for some variable air vol-
                                                           ume (VAV) systems. It is possible for these supply
                                                           duct systems to experience the total fan pressure at
                                                           the most distant VAV box under minimum airflow con-
With the design for the duct system approaching the        ditions. Under these conditions, the maximum duct
final stages, an analysis must now be made to deter-       construction classification should remain the same


                       Table 4-1 HVAC DUCT PRESSURE-VELOCITY CLASSIFICATION




                                                                                                              4.5
                                                  GENERAL      APPROACH       TO      DUCT   DESIGN


         SAMPLE SITUATION: WITH A TERMINAL REQUIRING 015 in.wg STATIC PRESSURE,
          A BRANCH DAMPER REQUIRING 0.15 in.wg. SP. DUCT DESIGNED FOR 01 inw.g.
      (SP) LOSS per 100 ft. AND FITTING LOSSES EQUAL TO THE STRAIGHT DUCT LOSS, THE
         CIRCUIT CAN BE 100 LINEAL FEET LONG BEFORE 0.5 in.w.g. LOSS IS EXCEEDED




                Figure 4-1 DUCT PRESSURE CLASS DESIGNATION
                                  (U.S. UNITS)

4.6
                                                                                                            CHAPTER 4



    throughout the supply duct system upstream of the         Chapter 9, enable the designer to sum up the total
    VAV boxes.                                                pressure requirements for the fan(s). Estimated sys-
    Special consideration also must be given to emer-         tem air leakage must be added to the system airflow
    gency mode operations such as when smoke control          at this time.
    systems go into operation or fire dampers close
    against full system airflow. Select duct pressure clas-
    sifications that will handle the sudden pressure
    changes without damage to the duct distribution sys-             TESTING, ADJUSTING &
    tem.
                                                                     BALANCING (TAB)
                                                              A very important step in HVAC duct system design is
                                                              to provide the proper physical layout for testing, ad-
          DUCT                                                justing and balancing the airflow in the system after
J         LEAKAGE                                             the building is completed. It is essential that sufficient
                                                              length of straight duct be provided in an accessible
    Until recent joint research projects between ASHRAE       area so that the TAB personnel can perform their
    and SMACNA on duct leakage, HVAC system design-           function properly to determine the total system airflow
    ers arbitrarily established percentage leakage rates      with a reasonable degree of accuracy. This same
    for duct systems, that were impossible to attain by       thought also applies to critical branch ducts of the
    the installing contractor. The anticipated amount of      supply air system. This subject will be discussed in
    duct system leakage may now be calculated once the        more detail in Chapter 10; however, it is important
    duct pressure and seal classifications are deter-         that the designer indicate all necessary balancing
    mined. These leakage rates, in terms of cfm/100 sq.       dampers and devices on the drawings.
    ft. (I/s per m2) of duct surface may also be expressed
    in percentage of total system airflow. Seal class and
    duct leakage class tables and charts, along with ex-
    amples of use may be found in Chapter 5. The
    amount of system leakage which varies with the av-
    erage pressure of the system, must be added to the
    total airflow capacity of the HVAC system fans(s).
                                                                MFINAL DESIGN
                                                                 DOCUMENTS
                                                              Assuming that all of the steps mentioned earlier in
                                                              this chapter have been followed, the final plans can
           FAN                                                be drawn and the specifications completed. Using the
    K      SIZING                                             pre-liminary design (usually a single line drawing) as
                                                              a guide, a double line duct system is shown on the
    With the various elements of the HVAC duct system         final mechanical drawings, employing the symbols
    selected, the duct system laid out, and the sizing        commonly used for ventilation and air conditioning
    finalized, the designer now must calculate the total      (see Figures 4-1 to 4-3). Adequate detail must be
    pressure of the systems which the fan(s) must over-       employed to accurately convey to the installing HVAC
    come. In Chapters 7 and 8, there is a detailed de-        contractor what types of fittings are required and the
    scription of how to determine the friction losses in      locations of equipment, ductwork, fire and smoke
    ductwork and the dynamic losses through fittings.         dampers, balancing dampers, etc., so that the in-
    These, in combination with the pressure loss data for     stalled system will function within the design param-
    duct system components and apparatus listed in            eters and meet applicable code requirements.




                                                                                                                    4.7
                                         GENERAL       APPROACH       TO   DUCT   DESIGN



      SAMPLE SITUATION: WITH A TERMINAL REQUIRING 40Pa STATIC PRESSURE.
        A BRANCH DAMPER REQUIRING 40 Pa SP DUCT DESIGNED FOR 0.8Pa/m
      SP LOSS AND FITTING LOSSES EQUAL TO THE STRAIGHT DUCT LOSS. THE
        CIRCUIT CAN BE 30 METRES LONG BEFORE 125 Pa LOSS IS EXCEEDED.




          Figure 4-2 DUCT PRESSURE CLASS DESIGNATION
                          (METRIC UNITS)


4.8
                                                        CHAPTER 4




Figure 4-3 SYMBOLS FOR VENTILATION & AIR CONDITIONING
                 (U.S. and/or Metric Units)
                                                               4.9
                                                                CHAPTER 5
                                               DUCT DESIGN FUNDAMENTALS

       DUCT SYSTEM                                         Typical plots of the resistance to flow versus the air-
                                                           flow rate establish the system curves for three differ-
A      AIRFLOW                                             ent and arbitrary fixed systems, (A, B and C), illus-
                                                           trated in Figure 5-1. For a fixed system, an increase
An HVAC air distribution system may consist simply         or decrease in the system airflow rate volume will
of a fan with ductwork connected to either the inlet or    increase or decrease the system resistance along the
discharge or to both. A more complicated system may        given system curve only.
include a fan, ductwork, air control dampers, cooling
coils, heating coils, filters, diffusers, sound attenua-   Refer to System Curve A on Figure 5-1. Assume a
tion, turning vanes, etc. The fan is the component or      system design point at 100 percent volume and 100
"air pump" in the system which provides energy to          percent resistance. If the airflow rate volume is in-
the airstream to overcome the resistance to flow of        creased to 120 percent of design volume, the system
the other components. The discussion in this Section       resistance will increase to 144 percent of the design
A and the accompanying tables and figures on fan           resistance in accordance with the system equation.
and system curves were developed by the Air Moving         A further increase in volume results in a correspond-
and Conditioning Association, Inc. and reprinted with      ing increase in system pressure. A decrease in vol-
some minor editing with their permission. (AMCA            ume flow to 50 percent of design airflow volume would
Publication 201--"Fans and Systems").                      result in a decrease to 25 percent of the design re-
                                                           sistance.
                                                           Notice that on a percentage basis, the same relation-
1. Component Losses                                        ships also hold for the System Curves B and C.
Each duct system has a combined set of pressure            These relationships are characteristic of typical fixed
resistances to flow which are usually different from       HVAC systems.
every other system and are dependent upon individ-
ual duct system components.                                3. System Curve/Fan Curve
The amount of the total pressure drop or resistance           Interaction
to flow for the individual duct system components can      If the system curve, composed of the resistance to
be obtained from the component manufacturer. For           flow of the system and the appropriate "System Effect
preliminary computations, some pressure data is            Factors," (discussed later in this section) has been
available in Chapter 9.                                    accurately determined, then it is assumed that the
                                                           fan selected will develop the necessary pressure to
                                                           meet the system requirements at the designed airflow
2. System Curves                                           (cfm or l/s).
At a fixed volume air flow rate through a given air        The point of intersection of the system curve and the
distribution system, a corresponding pressure loss or      fan performance curve determines the actual airflow
resistance to this flow will exist. If the flow rate is    volume. If the system resistance has been accurately
changed, the resulting pressure loss or resistance to      determined and the fan properly selected, their per-
flow also will change. The relationship governing this     formance curves will intersect at the design airflow.
change is given by the following system equation:          (See Figure 5-2). The normalized System Curve A
                                         Equation 5-1      from Figure 5-1 has been plotted with a normalized
                                                           fan performance curve. The 100 percent design air-
                                                           flow volume of the system curve was arbitrarily se-
                                                           lected to intersect at 60 percent of the free delivery
                                                           airflow volume of the fan.
                                                           The airflow rate volume through the system in a given
                                                           installation may vary from changes in the system re-



                                                                                                              5.1
                                                    DUCT    DESIGN   FUNDAMENTALS




              PERCENT OF DUCT SYSTEM AIRFLOW VOLUME (cfm or l/s)

      Figure 5-2 INTERACTION OF SYSTEM CURVES AND FAN CURVE (1)



5.2
                                                                                                      CHAPTER 5



sistance, usually from fan dampers, duct dampers,         3. Again note that the interaction of the installed duct
mixing boxes, terminal units, etc. Referring to Figure    system curve and the fan curve from actual operating
5-2, the airflow volume rate may vary from 100 per-       conditions determine the duct system airflow volume
cent design airflow (Point 1, Curve A), to approxi-       rate.
mately 80 percent of the design airflow by increasing
the resistance to flow, thus changing the system          4. Fan Speed Change Effects
curve characteristic to Curve B. This results in fan
operation at Point 2 (the intersection of the fan curve   A change in fan speed will alter the airflow volume
and the new System Curve B). Similarly, the airflow       rate through a given system as shown by Equation
rate can be increased to approximately 120 percent        5-2:
of the design airflow volume by decreasing the resis-                                           Equation 5-2
tance to flow, thus changing the system curve char-
acteristic to Curve C. This results in fan operation at
Point 3 (the intersection of the fan curve and the new
System Curve C).                                          Where:
To review; when system losses have been estimated         Airflow rate = cfm (l/s)
accurately, when the duct systems have been fabri-        Fan Speed = rpm (rad/s)
cated and installed exactly as shown on the drawings      Figure 5-4 illustrates the increase in system airflow
with specified components, then the design airflow        when the fan speed is increased 10 percent. Any
volume can be expected as illustrated in Figure 5-3       change in fan speed creates a new fan curve. The
at Point 1.                                               system operating point then moves along the system
 However, when the duct systems have not been es-         curve from Point 1 to Point 2. The 10 percent in-
timated accurately or installed as shown, a higher        crease in airflow extracts a severe fan power
pressure loss causes the fan to operate at Point 2 of     penalty. According to the fan laws, the fan power
 Figure 5-3, and a lower system pressure loss at Point    output must then increase 33 percent.




                                        Figure 5-3 DUCT SYSTEM NOT AT
                                                DESIGN POINT (1)


                                                                                                              5.3
                                                                           DUCT    DESIGN        FUNDAMENTALS




                                       PERCENT OF DUCT SYSTEM AIRFLOW VOLUME (cfm or I's)

                         Figure 5-4 EFFECT OF 10 PERCENT INCREASE IN FAN SPEED (1)




                                         Equation 5-3                                 Solution
                                                               Using Equation 5-3:

Where:
Fan Power = HP (kW or W)                                        Frequently, the extra horsepower (Watts) is not avail-
Fan Speed = rpm (rad/s)                                        able from the existing fan motor, and the motor power
                                                               wiring is too small to add a larger motor.
               Example 5-1 (U.S.)                              This fact is often startling to the system designer who
A 10 HP fan runs at 500 rpm.                                   finds the system short of air. Only 10 percent more air
                                                               is needed, but the selected motor horsepower is not
Calculate the HP at 550 rpm.                                   capable of a 33 percent increase in load. The in-
                                                               creased power requirements are the result of in-
                      Solution                                 creased work done. The greater volume flow rate of
Using Equation 5-3:                                            air moved by the fan against the resulting higher sys-
                                                               tem resistance to the flow, causes increased work to
                                                               be done. In the same system, the fan power in-
                                                               creases as the cube of the speed ratio, and fan effi-
                                                               ciency remains the same at all points on the same
                                                               system curve. (See HVAC Fan Equations in Chapter
              Example 5-1 (Metric)                             14.)
A 75 kW fan runs at 50 rad/s.
                                                               Increasing the fan speed also may create problems
Calculate the fan power at 55 rad/s.                           for the fan by putting it and possibly the ductwork into



5.4
                                                                                                        CHAPTER 5


a higher pressure classification. Be sure to review           when selecting fans from manufacturers' catalogs or
the fan rating table for pressure class limits or contact     curves (fan airflow volume is constant).
the fan manufacturer to determine if the fan speed                                                   Equation 5-4
may be increased safely.

5. Air Density Effects                                        Where:
The resistance of a duct system is dependent on the
density of the air (or gas) flowing through the system.       d = Density-lb/cu.ft. (kg/m3)
                                                              TP = Total pressure-in. w.g. (Pa)
Air at standard conditions has a density of 0.075 Ib/
                                                              Fan Power = bhp (kW)
cu.ft. (1.204 kg/m3). Figure 5-5 illustrates the effect
on the fan performance of a density variation from
this standard value.                                          6. "Safety Factor" Cautions
The fan pressure and horsepower vary directly as the          System designers sometimes add "Safety Factors"
ratio of the gas density at the fan inlet to standard         to their estimate of the system resistance to compen-
density. This density ratio must always be considered         sate for unknown field conditions. These "Safety Fac-




                               PERCENT OF DUCT SYSTEM AIRFLOW VOLUME (cfm or I/s)

                                       Figure 5-5 DENSITY EFFECT (1)


                                                                                                               5.5
                                                                       DUCT    DESIGN       FUNDAMENTALS



tors" may compensate for resistance losses that             how it works, it will be necessary to add a "System
were overlooked and the actual system will deliver          Effect Factor" to the calculated system pressure
design flow (Point 1, Figure 5-3). Occasionally, how-       losses to determine the actual system curve. The
ever, the estimated system resistance, including the        System Effect Factor for any given configuration is
"Safety Factors," is in excess of the actual installed      dependent on the airflow velocity at that point.
system conditions. Since the fan has been selected          In the example illustrated on Figure 5-6, the point of
for design conditions (Point 1), it will deliver more air   intersection between the fan performance curve and
(Point 3) because the actual system resistance at the       the actual system curve is Point 4. The actual airflow
design flow rate is less than design (Point 4).             volume will, therefore, be deficient by the difference
This result may not necessarily be an advantage be-         from 1 to 4. To achieve the design airflow volume, a
cause the fan will usually be operating at a less effi-     System Effect Factor equal to the pressure difference
cient point on the performance curve and may require        between Points 1 and 2 should have been added to
more horsepower than at design flow. Under these            the calculated system pressure losses and the fan
conditions, it may be necessary to reduce the fan           selected to operate at Point 2. Note, that because
speed or to adjust a damper to increase the actual          the System Effect is velocity related, the difference
system resistance (Curve C) to the original design          represented between Points 1 and 2 is greater than
characteristic (Curve A).                                   the difference between Points 3 and 4.
                                                            Chapter 6--"Fan-Duct Connection Pressure
                                                            Losses" contains the necessary data, charts and ta-
                                                            bles needed to determine the System Effect Factors
       OTHER FACTORS                                        required by duct connections to HVAC system fans.
       AFFECTING DUCT SYSTEM                                The System Effect Factor is given in inches of water
                                                            gauge (Pascals) and may be added to the total sys-
       PRESSURES                                            tem pressure losses as shown on Figure 5-6. How-
                                                            ever, System Effect can not be measured in the field
1. System Effect                                            when the system is being tested and balanced. It can
                                                            only be calculated using the data in Chapter 6.
A "derating" of the HVAC system fan, called "System         Therefore the HVAC system designer should derate
Effect" must be taken into account by the system            the HVAC system supply fan by deducting the Sys-
designer if a realistic estimate of fan/system perfor-      tem Effect Factor from the fan rated capacity (in. w.g.
mance is to be made. It must be appreciated that the        or Pa).
System Effect Factors given in Chapter 6 of this man-
                                                            The velocity figure used in entering the chart will be
ual are intended as guidelines and are, in general,
                                                            either the inlet or the outlet velocity of the fan. This
approximations. Some have been obtained from re-
                                                            will be dependent on whether the configuration in
search studies, others have been published previ-
                                                            question is related to the fan inlet or the outlet. Most
ously by individual fan manufacturers, and many rep-
                                                            catalog ratings include outlet velocity figures, but for
resent the consensus of engineers with considerable
                                                            centrifugal fans, it may be necessary to calculate the
experience in the application of fans.
                                                            inlet velocity. The necessary inlet dimensions usually
Fans of different types and even fans of the same           are included in the fan catalog.
type, but supplied by different manufacturers, will not
necessarily react with the system in exactly the same
way. It will be necessary, therefore, to apply judge-
                                                            2. Wind Effect
ment based on actual experience in applying the Sys-        With few exceptions, building intakes and exhausts
tem Effect Factors.                                         cannot be located or oriented for a prevailing wind to
Figure 5-6 illustrates deficient fan/system perfor-         assure HVAC system operation. Wind can assist or
mance resulting from undesirable flow conditions. It        hinder supply air and exhaust air fans depending on
is assumed that the system pressure losses have             their position on the building, but even in locations
been accurately determined (Point 1, Curve A) and a         with a predominant wind direction, the ventilating sys-
suitable fan selected for operation at that point. How-     tem must perform adequately for all other directions.
ever, no allowance has been made for the effect of          Airflow through a wall opening results from positive
the system connections on the fan's performance. To         or negative external and internal pressures. Such dif-
compensate for this "System Effect" and to explain          ferential pressures may exceed 0.5 in. w.g. (125 Pa)



5.6
                                                                                                     CHAPTER 5




                                         Figure 5-6 CHANGES FROM
                                           "SYSTEM EFFECT" (1)



during high winds. Supply and exhaust systems, and        Where system stability is essential, the supply air and
openings, dampers, louvers, doors, and windows            exhaust air systems must be designed for higher
make the building flow conditions too complex for         [pressures about 3 to 4 in. w.g. (750 to 1000 Pa)] to
most calculation. The opening and closing of doors        minimize unacceptable variations in flow rate. To con-
and windows by building occupants add further com-        serve energy, the system pressure selected should
plications.                                               be consistent with system needs.
Mechanical HVAC systems are affected by wind con-         Where building balance and minimum infiltration are
ditions. A low-pressure wall exhaust fan, 0.05 to 0.1     important, consider the following:
in w.g. (12 to 25 Pa) can suffer a drastic reduction in     a) Fan system design with pressure adequate to
capacity. Flow can be reversed by wind pressures on            minimize wind effects.
windward walls, or its rate can be increased sub-
stantially when subjected to negative pressures on          b) Controls to regulate flow rate or pressure or
the lee and other sides, Clarke (1967) when meas-              both.
uring HVAC Systems operating at 1 to 1.5 in. [w.g.          c) Separate supply and exhaust systems to serve
(250 to 375 Pa), found flow rate changes of 25 per-            each building area requiring control or balance.
cent for wind blowing into intakes on an L-shaped           d) Doors (possibly self-closing) or double-door air
building compared to the reverse condition. Such               locks to non-controlled adjacent areas, partic-
changes in flow rate can cause noise at the supply             ularly outside doors.
outlets and drafts in the space served.
                                                            e) Sealing windows and other leakage sources
For mechanical systems, the wind can be thought of             and closing natural vent openings.
as producing a pressure in series with a system fan,
either assisting or opposing it (Houlihan 1965).



                                                                                                             5.7
                                                                     DUCT     DESIGN       FUNDAMENTALS



3. Stack Effect
When the outside air is colder than the inside air, an
upward movement of air often occurs within building
shafts, such as stairwells, elevator shafts, dumbwai-
ter shafts, mechanical shafts, or mail chutes. This
phenomenon, referred to as normal stack effect, is
caused by the air in the building being warmer and
less dense than the outside air. "Normal stack effect"
is greater when outside temperatures are low and
when buildings are taller. However, "normal stack ef-
fect" can exist even in a one story building.
When the outside air is warmer than the building air,
a downward airflow frequently exists in shafts. This
downward airflow is called "reverse stack effect." At
standard atmospheric pressure, the pressure differ-
ence due to either normal or reverse stack effect is
                                                           Figure 5-7 PRESSURE DIFFERENCE DUE TO
expressed as:
                                                                   NORMAL STACK EFFECT (2)
                                        Equation 5-5


                                                          Figure 5-9 can be used to determine the pressure
Where:                                                    difference due to stack effect. For normal stack effect,
                                                          Ap/h is positive and the pressure difference is posi-
Ap - pressure difference, in w.g. (Pa)
                                                          tive, above the neutral plane and negative below it.
 -
 To     absolute temperature of outside air, R (K)
                                                          For reverse stack effect, Ap/h is negative and the
  T1 - absolute temperature of air inside shaft, R (K)    pressure difference is negative above the neutral
   h= distance above neutral plane, ft (m)                plane and positive below it.
  ks   coefficient, 7.64 (3460)
                                                          In unusally tight buildings with exterior stairwells, re-
For a building 200 ft (60 m) tall with a neutral plane    verse stack effect has been observed even with low
at the mid-height, an outside temperature of 0 F          outside air temperatures (Klote 1980). In this situa-
( - 18 C) and an inside temperature of 70 F (21 C),       tion, the exterior stairwell temperature was consider-
the maximum pressure difference due to stack effect       ably lower than the building temperature. The stair-
would be 0.22 in. w.g. (55 Pa). This means that at        well was the cold column of air, and other shafts within
the top of the building, a shaft would have a pressure    the building were the warm columns of air.
of 0.22 in. w.g. (55 Pa) greater than the outside pres-
sure. At the bottom of the shaft, the shaft would have
a pressure of 0.22 in. w.g. (55 Pa) less than the
outside pressure. Figure 5-7 diagrams the pressure
difference between a building shaft and the outside.
In the diagram, a positive pressure difference indi-
cates that the shaft pressure is higher than the out-
side pressure, and a negative pressure difference
indicates the opposite. These pressures would affect
all HVAC systems operating throughout the spaces.
Stack effect usually exists between a building and the
outside. The air movement in buildings caused by
both normal and reverse stack effect is illustrated in
Figure 5-8. In this case, the pressure difference ex-
                                                             Note: Arrows Indicate Direction of Air Movement
pressed in Equation 5-5 refers to the pressure differ-
ence between the shaft and the outside of the build-       Figure 5-8 AIR MOVEMENT DUE TO NORMAL
ing.                                                            AND REVERSE STACK EFFECT (2)



5.8
                                                                                                      CHAPTER 5


If the leakage paths are uniform with height, the neu-    changes in a duct system with the total pressure and
tral plane is near the mid-height of the building. How-   static pressure grade lines in reference to the atmos-
ever, when the leakage paths are not uniform, the         pheric pressure datum line.
location of the neutral plane can vary considerably,
                                                          At any cross-section, the total pressure (TP) is the
as in the case of vented shafts. McGuire and Tamura       sum of the static pressure (SP) and the velocity pres-
(1975) provide methods for calculating the location of
                                                          sure (Vp).
the neutral plane for some vented conditions.
                                                                                                  Equation 5-6
                                                          TP = SP + Vp

C SYSTEM PRESSURE                                         where:
                                                          TP = Total Pressure-in. w.g. (Pa)
      CHANGES                                             SP = Static Pressure-in. w.g. (Pa)
                                                           Vp = Velocity Pressure-in. w.g. (Pa)
1. Changes Caused by Flow                                 In HVAC work, the pressure differences are ordinarily
                                                          so small that incompressible flow is assumed. Rela-
The resistance to airflow imposed by a duct system        tionships are expressed for air at standard density of
is overcome by the fan, which supplies the energy (in     0.075 lb/cu. ft. (1.2041 kg/m3), and corrections are
the form of total pressure) to overcome this resis-       necessary for significant differences in density due to
tance and maintain the necessary airflow. Figure 5-       altitude or temperature. Static pressure and velocity
10 illustrates an example of the typical pressure         pressure are mutually convertible and can either in-
                                                          crease or decrease in the direction of flow. Total pres-
                                                          sure, however, always decreases in the direction of
                                                          airflow.


                                                          2. Straight Duct Sections
                                                          For all constant-area straight duct sections, the
                                                          static pressure losses are equivalent to the total
                                                          pressure losses. Thus, for a section with constant
                                                          flow and area, the mean velocity pressure is con-
                                                          stant. These pressure losses in straight duct sections
                                                          are termed friction losses. Where the straight duct
                                                          sections have smaller cross-sectional areas, such as
                                                          duct sections BC and FG, the pressure lines fall more
                                                          rapidly than those of the larger area ducts (pressure
                                                          losses increase almost as the square of the velocity).


                                                          3. Reducers
                                                          When duct cross-sectional areas are reduced, such
                                                          as at converging sections B (abrupt) and F (gradual),
                                                          both the velocity and velocity pressure increase in
                                                          the direction of airflow and the absolute value of both
                                                          the total pressure and static pressure decreases. The
                                                          pressure losses are due to changes in direction or
                                                          velocity of the air and occur at transitions, elbows,
                                                          and duct obstructions, such as dampers, etc. Dy-
                                                          namic losses can be expressed as a loss coefficient
                                                          (the constant which produces the dynamic pressure
                                                          losses when multiplied by the velocity pressure) or by
Figure 5-9 PRESSURE DIFFERENCE DUE TO                     the equivalent length of straight duct which has the
             STACK EFFECT (2)                             same loss magnitude.



                                                                                                             5.9
                                                                     DUCT     DESIGN      FUNDAMENTALS



4. Increasers                                             discharge side of the fan, as demonstrated by Points
                                                          G and H (in Figure 5-10). The distinction must be
Increases in duct cross-sectional areas, such as at       made between static pressure loss (sections BC or
diverging sections C (gradual) and G (abrupt), cause      FG) and static pressure change as a result of con-
a decrease in velocity and velocity pressure, a con-      version of velocity pressure (section C or G).
tinuing decrease in total pressure and an increase in
static pressure caused by the conversion of velocity
pressure to static pressure. This increase in static      8. Fan Pressures
pressure is commonly known as static regain and is
                                                          The total resistance to airflow is noted by ATPsysin
expressed in terms of either the upstream or down-
                                                          Figure 5-10. Since the prime mover is a vane-axial
stream velocity pressure.
                                                          fan, the inlet and outlet velocity pressures are equiv-
                                                          alent; i.e. ATPsys= ASPsys' When the prime mover
5. Exit Fittings                                          is a centrifugal fan, the inlet and outlet areas are
At the exit fitting, section H, the total pressure loss   usually not equal, thus the suction and discharge
coefficient may be greater than one upstream velocity     velocity pressures are not equal, and obviously
pressure, equal to one velocity pressure, or less than    ATPsys 5 ASPsys. If one needs to know the static
one velocity pressure. The magnitude of the total         pressure requirements of a centrifugal fan, and the
pressure loss, as may be seen in the local loss sec-      total pressure requirements are known, the following
tion, depends on the discharge Reynolds number and        relationship may be used:
its shape. A simple duct discharge with turbulent flow
                                                                                                   Equation 5-7
has a total pressure loss coefficient of 1.0 while a
same discharge with laminar flow can have a total         Fan SP = TPd    TPs - Vpd
pressure loss coefficient greater than 1.0. Thus, the     (or as SP = TP - Vp)
static pressure just upstream of the discharge fitting    Fan SP = SPd - TPs
can be calculated by subtracting the upstream veloc-      where the subscripts "d" and "s" refer to the dis-
ity pressure from the total pressure upstream.            charge and suction sections, respectively, of the fan.
                                                          Inlet and outlet "System Effect," due to the interaction
6. Entrance Fittings                                      of the fan and duct system connections, are not
                                                          shown in this illustrative example, only actual system
The entrance fitting at section A also may have total     resistances are shown.
pressure loss coefficients less than 1.0 or greater
than 1.0. These coefficients are referenced to the
downstream velocity pressure. Immediately down-           9. Return Air System Pressures
stream of the entrance, the total pressure is simply
                                                          There are many persons in the HVAC industry (and
the sum of the static pressure and velocity pressure.
                                                          elsewhere) that believe that return air in a duct sys-
Note that on the suction side of the fan, the static
                                                          tem is "sucked back" by the fan; therefore the duct-
pressure is negative with respect to the atmospheric
                                                          work and fittings do not need the use of good design
pressure. However, velocity pressure is always a
                                                          practices (i.e. no turning vanes for mitred elbows, the
positive value.
                                                          lack of smooth air flow into the fan inlet, the use of
                                                          "panned" joists in residential systems, etc.). How
7. System Pressures                                       wrong they are!
It is important to distinguish between static pressure    A diagram is shown in Figure 5-11 of a simple return
and total pressure. Static pressure is commonly           air system. Converting to absolute pressures, an at-
used as the basic pressure for duct system design,        mospheric pressure of 14.7 psi or 407 in. w.g.
but total pressure determines the actual amount of        (101,325 pascals) at the inlet grille acts as a pressure
energy that must be supplied to the system to main-       device (fan or pump) to PUSH the air through the duct
tain airflow. Total pressure always decreases in the      to the lower pressure end (404 in. w.g.-100,575
direction of airflow. But static pressure may decrease,   Pascals) at the system fan inlet. The total pressure
then increase in direction of airflow (as it does in      drop of 3 in.w.g. (750 Pa) could be reduced substan-
Figure 5-10), and may go through several more in-         tially if the 90° mitered elbows had turning vanes and
creases and decreases in the course of the system.        the fan inlet connection was better designed. In real-
It can become negative (below atmospheric) on the         ity, a return air or exhaust air duct behaves exactly



5.10
                                                    CHAPTER 5




Figure 5-10 PRESSURE CHANGES DURING FLOW IN DUCTS




        Figure 5-11 RETURN AIR DUCT EXAMPLE



                                                         5.11
                                                                       DUCT     DESIGN       FUNDAMENTALS



as a supply air duct with atmospheric pressure push-        by a constant is the same as multiplying or dividing
ing the air to the lower pressure area created by the       the equivalent round size by the same constant.
fan suction.                                                Thus, if the circular equivalent of an 80 in. x 26 in.
                                                            (2030 mm x 660 mm) duct is required, it will be twice
                                                            that of a 40 in. x 13 in. (1015 mm x 330 mm) that has

D STRAIGHT
  LOSSES
           DUCT
                                                            a circular equivalent of 24 inches (610 mm) diameter
                                                            or 2 x 24 = 48 inches (1220 mm) diameter.
                                                            Rectangular ducts should not be sized directly from
                                                            actual duct cross-sectional areas. Instead, Tables
                                                            14-2 and 14-3 must be used, or the resulting rectan-
1. Duct Friction Losses                                     gular duct sizes will be smaller creating greater duct
                                                            velocities for a given airflow.
Pressure drop in a straight duct section is caused by
surface friction, and varies with the velocity, the duct
size and length, and the interior surface roughness,.
Friction loss is most readily determined from Air Duct
Friction Charts (Figures 14-1 and 14-2) in Chapter 14.
They are based on standard air with a density of
0.075 lb/cu. ft. (1.204 kg/m3) flowing through average
clean round galvanized metal ducts with beaded slip
                                                            E DYNAMIC
                                                              LOSSES
couplings on 48 inch (1220 mm) centers, equivalent
to an absolute roughness of 0.0003 feet (0.09 mm).          Wherever turbulent flow is present, brought about by
The previous duct friction loss charts were based on        sudden changes in the direction or magnitude of the
30 inch (760 mm) joints and an absolute roughness           velocity of the air flowing, a greater loss in total pres-
of 0.0005 (0.15 mm), and most computer software             sure takes place than would occur in a steady flow
programs and duct calculators still contain these           through a similar length of straight duct having a uni-
older values. The SMACNA Duct Design Calculators            form cross-section. The amount of this loss in excess
(both U.S. and Metric) contain the newer data.              of straight-duct friction is termed dynamic loss. Al-
In HVAC work, the values from the friction loss charts      though dynamic losses may be assumed to be
and the SMACNA Duct Design Calculators may be               caused by changes in area actually occupied by the
used without correction for temperatures between            airflow, they are divided into two general classes for
50°F to 140°F (10 Cto 60 C) and up to 2000 feet             convenience: (1) those caused by changes in direc-
(600m) altitude. Figure 14-5 and Tables 14-26 and           tion of the duct and (2) those caused by changes in
14-32 may be used where air density is a significant        crosssectional area of the duct.
factor, such as at higher altitudes or where high tem-
perature air is being handled to correct for tempera-       1. Duct Fitting Loss Coefficients
ture and/or altitude. The actual air volume (cfm or
I/s) is used to find the duct friction loss using Figures   The dynamic loss coefficient "C" is dimensionless
14-1 and 14-2. This loss is multiplied by the correction    and represents the number of velocity heads lost at
                                                            the duct transition or bend (in terms of velocity pres-
factor(s) to obtain the adjusted duct friction loss.
                                                            sure). Values of the dynamic loss coefficient for el-
                                                            bows and other duct elements have been determined
2. Circular Equivalents                                     by laboratory testing, and can be found in the tables
HVAC duct systems usually are sized first as round          in Chapter 14. It should be noted, however, that ab-
ducts. Then, if rectangular ducts are desired, duct         solutely reliable dynamic loss coefficients are not
sizes are selected to provide flow rates equivalent to      available for all duct elements, and the information
those of the round ducts originally selected. Tables        available for pressure losses due to area changes is
14-2 and 14-3 in Chapter 14 give the circular equiva-       generally restricted to symmetrical area changes.
lents of rectangular ducts for equal friction and airflow   Tables 14-6 and 14-7, which show the relationship of
rates for aspect ratios not greater than 11.7:1. Note       velocity to velocity pressure for standard air, can be
that the mean velocity in a rectangular duct will be        used to find the dynamic pressure loss for any duct
less than the velocity for its circular equivalent. Mul-    element whose dynamic loss coefficient "C" is
tiplying or dividing the length of each side of a duct      known.



5.12
                                                                                                       CHAPTER 5


                                           Equation 5-8     Where:
      TP = C xVp                                            Vp = Velocity Pressure (in. w.g. or Pa)
    Where:                                                   V = Velocity (fpm or m/s)
       TP = Total Pressure loss (in w.g. or Pa)
         C = Fitting Loss coefficient                                            Example 5-2 (U.S.)
        Vp = Velocity Pressure (in. w.g. or Pa)
                                                            An elbow in a 24 in. x 20 in. duct conveying 7000
    The velocity pressure (Vp) used for rectangular duct    cfm has a loss coefficient (C) of 0.40. Find the elbow
    fittings must be obtained from the velocity (V) ob-     pressure loss.
    tained by using the following equation:

                                    Equation 5-9 (U.S.)                               Solution
                                                            Using Equation 5-9:


    Where:
                                                            Using Equation 5-10:
    V = Velocity (fpm)                                             -   -.   N



Q     = Airflow (cfm)
    A = Cross-sectional Area (sq. ft.)
                                                            Using Equation 5-8:
                                 Equation 5-9 (Metric)      TP = C x Vp = 0.40 x 0.275
                                                            TP = 0.11 in. w.g.
                                                            (Elbow pressure loss)
    Where:
                                                                                Example 5-2 (Metric)
    V = Velocity (m/s)
    Q = Airflow (m3/s), 1000 I/s = 1 m3/s                   An elbow in a 600 mm x 500 mm duct conveying
    A = Cross-sectional Area (m2)                           3500 I/s has a loss coefficient (C) of 0.40. Find the
                                                            elbow pressure loss.
    (or)
                                                                                      Solution
                                                            Using Equation 5-9:
    Where:                                                  (3500 I/s = 3.5 m3/s), (600 mm = 0.6 m),
     V = Velocity (m/s)                                     (500 mm= 0.5 m)
    Q = Airflow (l/s)
     A = Area (mm2)
    In fittings, such as junctions, where different areas
    are involved, letters with and without subscripts are
    used to denote the area at which the mean velocity
    is to be calculated, such as "A" for inlet area, "Ac"
    for upstream or "common" duct area, "Ab" for branch     V = 11.67 m/s
    duct area, "As" for downstream or "system" duct         Using Equation 5-10:
    area, "Ao" for orifice area, etc.
                                                            Vp = 0.602 x (11.67)2 = 81.99 Pa (Use 82)
    Velocity pressure (Vp) may be calculated from Equa-
    tion 5-10 or obtained from Tables 14-6 and 14-7 in      Using Equation 5-8:
    Chapter 14.                                             TP = C x Vp = 0.40 x 82
                                                            TP = 32.8 Pa
                                   Equation 5-10 (U.S.)
                                                            2. Pressure Losses in Elbows
                                                            Dynamic-loss coefficients for elbows (see Table 14-
                                Equation 5-10 (Metric)      10) are nearly independent of the air velocity and are
                                                            affected by the roughness of the duct walls only in



                                                                                                             5.13
                                                                         DUCT     DESIGN         FUNDAMENTALS


the case of the bends. In tables used in other texts,         cient when the R/W ratio is equal to 1.0 or higher (see
the dynamic losses often are grouped with the friction        Table 14-10, figure F). However, most installations do
losses to facilitate design calculations by determining       not have ample room for this configuration and
bend losses in terms of additional equivalent lengths         smaller R/W ratios are required The use of splitter
of straight duct or inches of water. However, the elbow       vanes drops the fitting loss coefficient values of these
loss coefficients in Table 14-10 are used with the duct       low R/W ratio radius elbows to a minimal amount.
velocity pressure to calculate the "total pressure"           The splitter vane spacing may be calculated as
loss of each fitting. The additional duct friction loss (if   shown in Figure 5-12.
any) of the elbow is included in the calculations for
the adjacent straight duct sections (by measuring to
                                                                              Example 5-3 (U.S.)
the centerline of each fitting).
                                                              A 48 in. (H) x 24 in. (W) smooth radius elbow has a
Data now available for losses in compound bends,
                                                              throat radius of 6 in. Find the radius of each of two
where two or more elbows are close together, do not
                                                              splitter vanes and the fitting loss coefficient.
warrant refinement of design calculations beyond use
of the sum of the losses for the individual elbows.                                  Solution:
Actually, the losses may be somewhat more or less             Using Figure 5-12 and Table 14-10, figure G:
than for two bends. Loss coefficients for some nor-
mally used double elbow configurations may be ob-
tained from Table 14-10.
                                                                    From Table 14-10. Figure G for two splitter
Loss coefficients for some elbows with angle bends                  vanes, CR = 0.585
other than 90° may be computed from the table in
Note 1 on page 14-19. Loss coefficients for elbows
discharging air directly into a large space are higher
than those given for elbows within duct systems (see
Table 14-16 figure E).

A. SPLITTER VANES
Smooth radius rectangular duct elbows (with radius              c) From the fitting loss coefficient table for two
throat and heel) have a reasonably low loss coeffi-                splitter vanes (opposite R/W = 0.25), C = 0.04




                                                              1. Select the number of splitter vanes to be used
                                                                 (1, 2 or 3).
                                                              2. Referring to Table 14-10, figure G (Page 14.21),
                                                                 calculate the R/W Ratio and select the Curve
                                                                 Ratio (CR) from the proper table.
                                                              3. Calculate Splitter Vane Spacing (for the
                                                                 number of vanes required):




                                                              4. The proper fitting loss coefficient (C) can be
        Elbow with two splitter vanes                            selected from Table 14-10, figure G after deter-
              (Section View)                                     mining the aspect ratio (H/W).

                             Figure 5-12 TO CALCULATE SPLITTER VANE SPACING
                                FOR A SMOOTH RADIUS RECTANGULAR ELBOW



5.14
                                                                                                         CHAPTER 5



               Example 5-3 (Metric)                          of the distortion created by some turning vane rails
                                                             (runners). But, multiple, single thickness turning vane
A 1200 mm (H) x 600 mm (W) smooth radius elbow
                                                             sections with vanes 36 inches (914 mm) long or less
has a throat radius of 150 mm. Find the radius of
                                                             can be installed in large elbows instead of using dou-
each of two splitter vanes and the fitting loss coeffi-
                                                             ble thickness vanes.
cient.

                       Solution                              2. Trailing Edges
Using Figure 5-12 and Table 14-10, Figure G:
                                                             Trailing edges shown on single thickness vanes, de-
                                                             sign numbers 1 and 3 in Figure 3-8 of ASHRAE 1989
                                                             Fundamentals Handbook Chapter 32 also have be-
                                                             come an industry problem. SMACNA research has
                                                             shown that unless these turning vanes are made and
                                                             installed perfectly, trailing edged vanes, when made
                                                             with average workmanship, actually have a higher
                                                             loss than vanes without them. And when the vanes
                                                             are accidentally installed with the airflow reversed,
                                                             much higher losses develop.
                                                             Because of this research, the SMACNA Duct De-
  c) From the fitting loss coefficient table for two         sign Committee has recommended that turning
     splitter vanes) (opposite R/W = 0.25), C =              vanes with trailing edges be eliminated from fit-
     0.04                                                    ting loss coefficient tables and duct construc-
                                                             tion manuals when manuals are revised. They
                                                             have been eliminated from Table 14-10H in this
                                                             manual.
B. TURNING VANES

1. Single vs Double Thickness                                3. Vanes Missing
                                                             For many years contractors, often with the system
Duct fitting loss coefficient tables for elbows with turn-   designer's approval, have eliminated every other turn-
ing vanes have been in earlier editions of the               ing vane from the vane runners installed in rectan-
SMACNA HVAC Systems Duct Design manual and                   gular mitred duct elbows. Some contractors even be-
the ASHRAE Fundamentals Handbook (American                   lieved that they would lower the pressure loss of the
Society of Heating, Refrigeration, Air Conditioning          elbow by doing this. But they were wrong! This prac-
Engineers) since 1977 SMACNA research on duct                tice more than doubles elbow pressure losses, and
fitting turning vanes still indicates that using double      definitely is not recommended.
thickness turning vanes instead of single thickness
vanes, increases the pressure loss of elbows (see            Figure 5-13 is a chart developed from SMACNA-
new data in Chapter 14, Table 14-10H).                       sponsored research performed by ETL Laboratories
                                                             in Cortland New York. ETL tested single thickness
Single thickness vanes have a maximum length of 36           turning vanes with a radius of 41/2 in. (114 mm). The
in. (914 mm) as outlined on page 2-5 of the 1985             distance between vanes was varied from 3 in. to 61/2
Edition of the SMACNA "HVAC Duct Construction                in. (75 mm to 165 mm) in increments of 1/4 in. (6mm)
Standards." Turning vanes over 36 inches (914 mm)            using embossed rail runners. Airflow velocities varied
are used in a double thickness configuration to keep         from 1,000 to 2,500 fpm (5 to 12.5 m/s) in the 24-in.
their curved shape with the higher airstream veloci-          x 24-in. (600 mm x 600 mm) test elbow. The loss
ties found in some HVAC system ductwork and to               coefficient of 0.18 for the standard spacing of 31/4 in.
prevent vibration or fluttering. They are not more aero-     (82 mm) may be compared with the loss coefficient
dynamic than single-blade vanes as originally                of 0.46 at a 61/2 in. (165 mm) spacing (every other
thought, as the loss coefficients in Table 14-10H indi-      vane missing). The pressure loss of the elbow with
cate.                                                        missing turning vanes was over 21/2 times the pres-
Of course, there often are higher losses caused by           sure loss of a properly fabricated elbow containing
the shape of short, single thickness vanes because           all of the vanes.


                                                                                                                5.15
                                                                      DUCT     DESIGN        FUNDAMENTALS




                                      Figure 5-13 TURNING VANES RESEARCH




                                                             c) Double, Standard Spacing
                Example 5-4 (U.S.)                              The loss coefficient for the 2 in. double thick-
In a 2-in. wg. pressure HVAC duct system that has               ness vane is 0.50 (2000 fpm).
six 90° elbows, an airflow velocity of 2,200 fpm, the           TP = C x Vp = 0.50 x 0.30
velocity pressure (Vp) for 2,200 fpm is 0.30-in. w.g.           TP = 0.15 in. w.g.
Calculate the pressure loss of the 6 elbows, a) using        Loss for 6 Elbows = 0.90 in. w.g.
41/2 in. turning vanes, single thickness, with all vanes
present (Table 14-10, Figure H), b) with every other                     Example 5-4 (Metric)
vane missing (see Figure 5-13), and c) with 2 inch
                                                           In a 500 Pascal pressure HVAC duct system that has
double thickness turning vanes on 2.25 inch centers
                                                           six 90° elbows, an airflow velocity of 11 m/s, the ve-
(Table 14-10, Figure H).
                                                           locity pressure (Vp) is 71.6 Pa. Calculate the pressure
                                                           loss of the 6 elbows, a) using 114 mm single thickness
                    Solution                               turning vanes (Table 14-10, Figure H); b) with every
  a) Single, Standard Spacing                              other vane missing (see Figure 5-13); and c) with 50
    The loss coefficient for a 90 elbow with 41/2 in.      mm double thickness turning vanes on 56 mm cen-
     single thickness vanes is 0.23. Using Equation        ters. (Table 14-10, Figure H, No. 3).
     5-6:
    TP = C x Vp = 0.23 x 0.30                                                     Solution
    TP = 0.069 in. w.g.
                                                             a) Single, Standard Spacing
  Loss for 6 Elbows = 0.414 in. w.g.
                                                                The loss coefficient for a 90° elbow with 114 mm
  b) Single, Every Other Vane Missing                           single thickness vanes is 0.23. Using Equation
     From Figure 5-13, C = 0.46                                 5-6:
     TP = C x V, = 0.46 x 0.30                                  P = C x Vp = 0.23 x 71.6
     TP = 0.138 in. w.g.                                        TP = 16.47 Pa
  Loss for 6 Elbows = 0.828 in. w.g.                         Loss for 6 elbows = 98.82 Pa



5.16
                                                                                                         CHAPTER 5



  b) Single, Every Other Vane Missing                     that are not tangent to the airflow direction can cause
     From Figure 5-13, C = 0.46                           a high pressure loss. This "non-tangent to the airflow
    TP = C x Vp = 0.46 x 71.6                             problem" also happens in normal 90° elbows with
    TP = 32.94 Pa                                         careless workmanship. A proper installation in a
  Loss for 6 elbows = 1976 Pa                             change-of-size elbow is shown in Figure 5-15 where
  c) Double, Standard Spacing                             the vanes have been installed so that they are tangent
     The loss coefficient for the 50 mm double thick-     to the airflow.
     ness vane is 0.50 (10 m/s).
     TP = C x Vp = 0.50 x 71.6
     TP = 35.8 Pa                                         3. Pressure Losses in Divided-
  Loss for 6 elbows = 214.8 Pa
                                                             Flow Fittings
The difference in losses of the three different turning
vanes in the same elbows becomes very important           A. STRAIGHT-THROUGH SECTIONS
to the energy conscious HVAC system designer who
only has 2.0 in w.g.(500 Pa) system static pressure       Whenever air is diverted to a branch, there will be a
to work with. The a) single thickness vane elbows         velocity reduction in the straight-through section im-
used 0.414 in. w.g. (98.82 Pa) or 20.7 percent of the     mediately following the branch. If no friction or dy-
available pressure. The b) elbows, with half of the       namic losses occurred at the junction, there would be
turning vanes missing, consumed 0.828 in. w.g.            no loss in total pressure and the change in velocity
(1976 Pa) or 41.4 percent of the system pressure.         pressure would be completely converted into a regain
The c) double thickness vane elbows used 0.90 in.         (rise) in static pressure.
w.g. (214.8 Pa) or 45.0 percent.                          It has been found by tests that the regain coefficient
Another turning vane problem occurs when a rectan-        across a takeoff can be as high as 0.90 for well
gular duct mitred elbow changes size from inlet to        designed and constructed round ducts with no re-
outlet. Until research data is available, the pressure    ducing section immediately after the takeoff.
loss calculations should be based on the higher ve-       Under less ideal conditions, such as in rectangular
locity pressure of the smaller size. The use of double    ducts with a high aspect ratio or takeoffs closely fol-
thickness vanes is not recommended because they           lowing an upstream disturbance, the regain coeffi-
usually cannot be moved in many vane rails or run-        cient can be as low as 0.50. A static pressure regain
ners so that they are tangent to the airflow. However,    of 0.75 normally is used. Static regain (or loss) is
the critical and rather common problem is that turning    included in the duct fitting loss coefficient tables which
vanes are put into the vane rails as they are for a       have changes in cross-sectional areas of the main
normal 90° elbow, as shown in Figure 5-14. Vanes          duct.




                                                              Figure 5-15 PROPER INSTALLATION OF
   Figure 5-14 TURBULENCE CAUSED BY
                                                                          TURNING VANES
    IMPROPER MOUNTING AND USE OF                          (Vanes do not have "trailing edges," but have been moved
              TURNING VANES                                 in the vane runner to remain tangent to the airstream.)




                                                                                                               5.17
                                                                        DUCT     DESIGN      FUNDAMENTALS



B. DIVERTED FLOW SECTIONS                                    duced, which demonstrates that turbulence is directly
                                                             related to fitting loss coefficients. Helium filled soap
The loss in a diverted flow section (tee or wye) de-         bubbles in the airstream of a lighted duct with one
pends on the ratio of the velocity of the diverted flow      side of clear plastic dramatically shows the efficiency
to the total flow, the areas of the inlets and exits and     of the 45 entry fitting over the other types of branch
the takeoff geometry. The total pressure loss coeffi-        duct tap fittings (see Figures 5-16 to 5-21).
cients for a variety of branch configurations for round
and rectangular ductwork areshown in Tables 14-13
and 14-14 of Chapter 14. These loss coefficient tables       4. Losses Due to Area Changes
include static regain for converging and diverging flow
                                                             Area changes in ducts, which are generally unavoid-
patterns which can result in both positive and nega-
                                                             able, are frequently necessitated by the building con-
tive loss coefficients.
                                                             struction or changes in the volume of air carried. Ex-
The junction of two parallel streams moving at differ-       perimental investigations of pressure changes and of
ent velocities is characterized by turbulent mixing of       pressure losses at changes of the area in duct cross
the streams, accompanied by pressure losses. In the          sections indicate that the excess pressure loss over
course of this mixing, an exchange of momentum               the normal friction loss is a dynamic one, due to a
takes place between the particles moving at different        faster stream expanding into a slower stream, as de-
velocities, finally resulting in the equalization of the     termined by the actual areas occupied by the flow,
velocity distributions in the common stream.                 rather than by the areas of the duct. No perceptible
The total pressure loss of a tee or wye is a function        dynamic loss is due to the converging of the airstream
of the branch velocity to the upstream (diverging) ve-       itself where the flow is contracted, but the airstream
locity or the downsteam (converging) velocity using          continues to converge beyond the edge of the con-
the nomenclature (Vb,Vc) shown in the figures in Ta-         traction and reaches a minimum at the vena con-
bles 14-13 and 14-14. However, because of the differ-        tracta. For contraction, therefore, the dynamic loss is
ent sources of the fitting loss coefficient data, the        caused by expansion from the vena contracta to the
terms used to obtain the loss coefficient for different      full area following the contraction. Abrupt contraction
fittings will vary (such as Qb Qc,As,Ac,V, V, etc.).         in area may, therefore, be considered as a special
                                                             condition of abrupt enlargement.
For example, data from the SMACNA Duct Fitting
Research Program shows that an inexpensive 45                Energy losses due to enlargement of the airstream
entry branch from a rectangular main (Table 14-14,           are high relative to losses due to contraction. Typical
figure N) is a far more efficient fitting to use than a      loss coefficients, which include static regain or loss,
rectangular branch with an expensive extractor (Table        are listed in Tables 14-11 and 14-12 of Chapter 14.
14-14, figure S). Using a VbVc ratio of 1.0. the following   In determining the proportions of a specific transi-
can be extracted from the tables and compared:               tional fitting, the designer should recognize that the
If a commonly used plain round branch (Table 14-14,          total pressure loss is influenced far more by the ve-
figure T) is added to the comparison, one can see            locity than by the loss coefficient of a particular ge-
that the use of extractors should be eliminated as           ometry. The small losses associated with low velocity
they can create other problems immediately down-             applications may not always justify the additional cost
stream in the main duct.                                     of fittings which have low loss coefficients.
However, if a rectangular wye is used (Table 14-14,
figure W) with the ratio (Qb Qc     =   0.4), the branch     5. Other Loss Coefficients
loss coefficient will range from 0.30 to 0.41, depend-       Loss coefficients for most commonly used entries,
ing on the fitting area ratios used with Ab/Ac equals        discharges, screens and plates, dampers and ob-
0.5. This fabricated fitting is obviously more expen-        structions are found in Tables 14-15 to 14-18. Screens
sive to layout and make than a branch tap or takeoff,        (or perforated plates) can also be added to many of
but the ongoing cost of operation of the system would        the discharge or entry fittings by combining the loss
be reduced-an important consideration with rising            coefficients (based on the use of the proper areas)
energy costs.                                                Perforated plates may be used in plenum chambers
As part of the SMACNA Duct Fitting Research Pro-             to improve velocity profiles across filters, coils, etc.,
gram on diverted flow fittings, a video tape entitled        when irregular velocities are present due to approach
"Duct Research Destroys Design Myths" was pro-               angle or mixing conditions, and in front of fan dis-




5.18
CHAPTER 5




    5.19
                                                                     DUCT    DESIGN      FUNDAMENTALS


charge in blow-through units. They also may be used       H). When fans are tested and rated, discharge duct-
in branch ducts to dissipate excess static pressure in    work is attached. However, this "free discharge" in-
low resistance runs.                                      stallation has been used as an industry "standard"
Commonly used "shop" fabricated butterfly damper          for roof mounted exhaust fans for many years. Ex-
loss coefficients in Table 14-18 are based on a con-      ample 5-5 using Table 14-16 G indicates why margin-
stant velocity. Use of these coefficients will be found   ally sized exhaust systems have suffered through the
in the duct design examples in Chapters 7 and 8.          years.
However, AMCA tests have shown that there can be
a dramatic increase in the pressure drop of small                        Example 5-5 (U.S.)
dampers as compared to large dampers of the same          A small vent set has an outlet velocity of 1790 fpm at
design (see Figure 5-22).
                                                          0.25 in. w.g. static pressure. Calculate the capacity
Attention is called to the large loss coefficients of a   loss of the "free discharge" roof mounted fan. (0 -
fan "free discharge," i.e. no ductwork on the dis-        30, A1,/A = 1.5).
charge side of the fan (Table 14-16, Figures G and




                                    Figure 5-22 AMCA DAMPER TESTS (1)



5.20
                                                                                                        CHAPTER 5


                       Solution                           above a dropped ceiling in a hospital), a fitting such
Find Vp for 1790 fpm (using Equation 5-10):               as that found in Table 14-18 figure L can be used.
                                                          This configuration was tested over an extensive time
                                                          period with every conceivable variation of dimen-
From Table 14-16 G, C = 0.63. Using Equation 5-8:         sions, aspect ratios, beam heights and widths, etc.
TP = C x Vp = 0.63 x 0.20                                 plus the turning vane variations. Unfortunately, some
TP = 0.126 in. w.g.                                       of these fittings have been installed without turning
                                                          vanes (usually because some sheet metal contrac-
The "free discharge" consumes 50 percent of the           tors have found that they do not get paid for furnishing
rated 0.25 in. w.g. fan capacity.                         expensive fittings which were not shown on the proj-
                                                          ect mechanical drawings.)
               Example 5-5 (Metric)                       Nevertheless, this type of fitting installed without turn-
A small vent set has an outlet velocity of 9 m/s at 60    ing vanes totally can destroy the airflow in a duct
pascals static pressure. Calculate the capacity loss      system as is shown (and compared with the same
of the "free discharge" roof mounted fan.                 fitting with turning vanes) in the following example:
(0 = 0.5 rad, A1/A = 1.5)
                                                                           Example 5-6 (U.S.)
                       Solution                           An average low pressure duct system might be de-
Find Vp for 9 m/s (using Equation 5-10):                  signed to develop a velocity of 2000 fpm at 2.5 in.
                                                          w.g. total pressure in the main supply duct leaving
                                                          the fan. What would be the pressure loss of the fitting
From Table 14-16 G, C= 0.63                               found in Table 14-18, Figure L if the beam/duct height
Using Equation 5-8:                                       ratio (L/H) was 2 (with and without single thickness
TP = C x Vp = 0.63 x 47.9                                 turning vanes)?
TP = 30.2 Pa
The "free discharge" consumes about 50 percent of                                 Solution:
the rated 60 Pa fan capacity.                             From Table 14-6, Vp = 0.25 for 2000 fpm.
                                                          From Table 14-18, figure L,
                                                            C = 0.77 for single blade turning vanes
6. Obstruction Avoidance                                    C = 9.24 without turning vanes
One of the areas that the SMACNA Duct Fitting Re-         With Turning Vanes:
search Program concentrated on was the problem of           Fitting loss = C x Vp = 0.77 x 0.25
routing a duct under a beam or pipe where space                          = 0.19 in. w.g.
was limited. Table 14-18, figures I to L are the result   Without Turning Vanes:
of this work. An offshoot of this project was the dis-      Fitting loss = C x Vp = 9.24 x 0.25
covery of the need for new duct friction loss charts
                                                                         = 2.31 in. w.g.
(now found in Figures 14-1 and 14-2).
                                                          One can see that the 0.19 in w.g. pressure loss of the
Depressing the height of a round or rectangular duct      fitting with turning vanes is but 8 percent of the initial
up to 30 percent without increasing the duct width        2.5 in w.g. in the duct system. The 2.31 in. w.g. pres-
can be done with duct fitting loss coefficients in the    sure loss of the fitting without turning vanes theoret-
range of 0.24 to 0.35. Using a duct with a 2000 fpm       ically destroys the system airflow by wiping out 92%
(10 m/s) velocity (Vp = 0.25 in w.g. or 62 Pa) this       of the 2.5 in. w.g. total system pressure! Actually, the
type of fitting develops the following fitting pressure   operating point of the system/fan curve interchange
losses:                                                   moves up and to the left on the fan curve, substan-
Round-C x Vp = 0.24 x 0.25 (62) = 0.06 in. w.g.           tially reducing the system airflow, but not by 92 per-
(15 Pa) loss.                                             cent intimated above (see Figure 5-23).
Rectangular-C x Vp = 0.35 x 0.25 (62) = 0.09
in wg. (22 Pa) loss.                                                     Example 5-6 (Metric)
However, when there is a deep beam surrounded by          An average low pressure duct system might be de-
many other types of pipes and conduits (such as           signed to develop a velocity of 10 m/s at 625 Pa total



                                                                                                              5.21
                                                                      DUCT      DESIGN      FUNDAMENTALS


pressure in the main supply duct leaving the fan.                DUCT AIR
What would be the pressure loss of the fitting found
in Table 14-18, Figure L if the beam duct height ratio       F LEAKAGE
(L/H) was 2 (with and without single thickness turning
vanes)?                                                      The amount of duct leakage in an HVAC system may
                                                             be determined in advance by the system designer
                                                             using data extracted from the SMACNA "HVAC Duct
                     Solution:                               Construction Standards-Metal and Flexible" and the
From Table 14-7, Vp - 62 Pa for 10 m s.                      SMACNA "HVAC Air Duct Leakage Test Manual".
From Table 14-18, Figure L,
  C = 0.77 for single thickness turning vanes                Leakage in all unsealed ducts varies considerably
  C = 9.24 without turning vanes                             with the fabricating machinery used, the methods of
                                                             assembly, and the workmanship. For sealed ducts, a
With Turning Vanes:                                          wide variety of sealing methods and products exists.
  Fitting loss = C x V, - 0.77 x 62=          477Pa          Each has a relatively short shelf life and no docu-
Without Turning Vanes:                                       mented research has identified the in-service aging
 Fitting loss = C x Vp = 9.24 x 62            573 Pa         characteristics of sealant applications. Many sealants
One can see that the 477 Pa pressure loss of the             contain volatile solvents that evaporate and introduce
fitting with turning vanes is but 8 percent of the initial   shrinkage and curing factors. Surface cleanliness and
625 Pa in the duct system. The 573 Pa pressure loss          sealant application in relation to air pressure direction
                                                             are other variables. With the exception of pressure-
of the fitting without turning vanes theoretically de-
                                                             sensitive adhesive tapes, no standard tests exist to
stroys the system airflow by wiping out 92 percent
                                                             evaluate performance and grade sealing products. A
of the 625 Pa total system pressure! Actually, the
                                                             variety of sealed and unsealed duct leakage tests
operating point of the system fan curve interchange
                                                             have confirmed that longitudinal seam, transverse
moves up and to the left on the fan curve, substan-
tially reducing the system airflow (see Figure 5-23).        joint, and assembled duct leakage can be repre-
                                                             sented by:




                                 Figure 5-23 EXAMPLE 5-5 FAN/SYSTEM CURVE
                                                                                                   CHAPTER 5


                      Table 5-1 Unsealed Longitudinal Seam Leakage for Metal Ducts




                                      Equation 5-11      different in the negative and positive modes. A range
F = CLPN                                                 of leakage rates for seams commonly used in the
                                                         construction of metal ducts is presented in Table 5-1.
where:                                                   Longitudinal seam leakage for metal ducts is about
 F = Leak rate per unit of duct surface                  10 to 15 percent of total duct leakage.
C, = Constant                                            Analysis of the SMACNA/ASHRAE/TIMA data re-
 P = Static Pressure                                     sulted in the categorization of duct systems into a
N = Exponent relating turbulence                         leakage class (C1) based on Equation 5-12, where
                                                         the exponent N is assumed to be 0.65. A selected
Joint SMACNA/ASHRAE/TIMA tests have shown that           series of leakage classes based on Equation 5-12 is
leakage for the same construction is not significantly   shown in Figure 5-24.




                              Figure 5-24 DUCT LEAKAGE CLASSIFICATIONS


                                                                                                         5.23
                                                                      DUCT     DESIGN      FUNDAMENTALS


                                  Table 5-2 APPLICABLE LEAKAGE CLASSESa




                                 Equation 5-12 (U.S.)      designer should independently account for air leak-
CL = F/P065                                                age in casings and frames of equipment in the duct
                              Equation 5-12 (Metric)       system. Casings or volume-controlling air terminal
C, = 720 F/P 65                                            units may leak 2 to 5% of their maximum flow. The
                                                           effects of such leakage should be anticipated, if al-
where:                                                     lowed, and the ductwork should not be expected to
C, = Leakage class at 1 in.w.g. (250 Pa) static            compensate for equipment leakage. Allowable leak-
     pressure-cfm/100 sq. ft. (I/s per m2)                 age should be controlled consistent with airflow tol-
 F = Leakage rate-cfm/100 sq. ft. (I/s per m2)             erances at the air terminals. A leakage class of 3 is
     duct surface                                          attainable for all duct systems by careful selection of
 P = Static Pressure-in.w.g. (Pa)                          joints and sealing methods and by good workman-
                                                           ship.
Table 5-2 is a summary of the leakage class attain-        Where zero leakage is required, designers should
able for good duct construction and sealing practices.     understand that contractors may have difficulty meet-
Connections of ducts to grilles, diffusers, and regis-     ing their requirements. Zero leakage is not a practical
ters are not represented in the test data. The HVAC        objective except in critical situations such as nuclear
system designer is responsible for assigning accept-       safety-related applications. One (1) percent leakage
able leakage rates. Although leakage as a percentage       also is difficult or impossible to attain in larger sys-
of fan airflow rate is an important evaluation criterion   tems. The shaded area in Table 5-3 predicts that one
(see Table 5-3), designers should first become famil-      (1) percent leakage in duct systems is only attainable
iar with the leakage rates from selected construction      up to 2 in.w.g. (500 Pa) static pressure, which elimi-
detail. This knowledge allows the designer to analyze      nates all higher pressure systems, and all larger sys-
both first cost and life cycle cost of a duct system so    tems where the system airflow per square foot of duct
the owner may benefit. In performing an analysis, the      surface is low.



5.24
                                                                                                CHAPTER 5



Additional discussions of leakage analysis may be          ameter duct from A to F has 800 square feet of
found in the SMACNA "HVAC Air Duct Leakage Test            duct surface.
Manual."                                                   Leakage = 10.6/100 x 800 = 85 cfm
               Example 5-7 (U.S.)                       b) The average pressure from F to J and P is 1.5
Using a typical duct system shown in Figure 7-2 of         in.w.g. [(2 + 1)/2]. From Table 5-2, the leakage
Chapter 7, find the total leakage of the supply duct-      class for a 2 in.w.g. duct class round metal duct
work in both cfm and percentage of airflow.                is "12". Using Figure 5-24(A), the leakage factor
                                                           would be 15.5 cfm/100 sq. ft. The total calcu-
                     Solution                              lated duct surface is 900 square feet.
  a) The average pressure from A to F is 2.5 in.w.g.       Leakage = 15.5/100 x 900 = 140 cfm (F to J
     [(3 + 2)/2]. From Table 5-2, the leakage class        and P).
     for a 3 in.w.g. duct class round metal duct is        Leakage for similar ducts (F to W and X
     "6". Using Figure 5-24(A), the leakage factor         branches) would be the same, so the total
     would be 10.6 cfm/100 sq. ft. The 34 inch di-         would be 140 + 140 = 280 cfm of leakage.


                     Table 5-3 LEAKAGE AS A PERCENTAGE OF SYSTEM AIRFLOW




                                                                                                       5.25
                                                                    DUCT     DESIGN     FUNDAMENTALS



  c) The average pressure from J to M is 1 in.w.g.         d) The total duct system leakage (not counting the
     because the VAV boxes require 1 in.w.g. inlet            flexible connections) is:
     pressure. From Table 5-2, the leakage class will         a) AF      =   54 l/s
     remain at "12", as it is based on 1 in.w.g. The
                                                              b) F/IO    = 110 l/s
     calculated duct surface for all four (4) branches
     (M, S, W, and X) is 1320 square feet.                    c) IM/etc. = 135 l/s
       Leakage = 12/100 x 1320 = 159 cfm                          Total = 299 I/s duct leakage

  d) The total duct system leakage (not counting the          Percent leakage = 299 x 100/10,000 Is
                                                                              = 2.99%
     flexible connections) is:
                                                         Although the duct systems in Figures 7-2 and 8-2 are
       a) AF       =   85 cfm                            similar, the metric unit dimensions are not conver-
       b) FJ/P     = 280 cfm                             sions from the U.S. unit dimensions, so the percent-
       c) JM/etc. = 159 cfm                              age leakages from the two examples cannot be com-
                                                         pared.
         Total     = 524 cfm duct leakage
                                                         If a VAV system was built to a duct class of 3 in.w.g.
       Percent leakage = 524 x 100/20,000 cfm            (750 Pa) throughout and 1 in.w.g. (250 Pa) was re-
                       = 2.62%                           quired at the VAV boxes, the average pressure would
                                                         be 2 in.w.g. (500 Pa). From Table 5-2 and Figure 5-
                                                         24 the following is obtained:
                 Example 5-7 (Metric)
                                                         Round metal duct,
Using a typical duct system shown in Figure 8-2 of       C, = 6 & F = 9 cfm/100 ft2 (0.5 l/sper m2)
Chapter 8, find the total leakage of the supply duct-
work in both l/s and percentage of airflow.              Rectangular metal duct,
                                                         CL = 12 & F = 18 cfm/100 ft2 (0.95 l/sper m2)

                       Solution                          To obtain a one (1) percent leakage rate using a
                                                         10,000 cfm (5000 I/s) fan, the system would be lim-
  a) The average pressure from A to F is 625 Pa          ited in size to the following:
     [(750 + 500)/2].From Table 5-2, the leakage
     class for a 750 Pa duct class round metal duct        a) U.S. Units
     is "6". Using Figure 5-24(B), the leakage factor         1% of 10,000 cfm = 100 cfm
     would be 0.6 I/s per square metre. The 900 mm            Round duct = 100 cfm/9 cfm/ 100 sq. ft.
     diameter duct from A to F has 90 square metres                       = 1111 square feet (maximum)
     of surface.                                              Rectangular duct = 100 cfm/18 cfm/100 sq. ft.
     Leakage = 0.6 x 90 = 54 I/s                                               = 556 square feet (maxi-
                                                                                 mum)
  b) The average pressure from F to I and O is 375
     Pa [(500 + 250)/2]. From Table 5-2, the leak-         b) Metric Units
     age class for a 500 Pa duct class round metal            1% of 5000 l/s = 50 Is
     duct is "12". Using Figure 5-24(B), the leakage          Round duct = 50l/s/0.5 l/sper m2
     factor would be 0.75 l/s per square metre. The                        = 100 square metres (maximum)
     total calculated duct surface (including all four        Rectangular duct = 50 l/s/0.95 I s per m2
     branches) would be 146 square metres.                                     = 53 square metres (maxi-
     Leakage = 0.75 x 146 = 110 I/s                                              mum)
  c) The average pressure from I to M is 250 Pa          It becomes obvious that to obtain a one (1) percent
     because the VAV boxes require 250 Pa inlet          leakage rate, the designer is limited to a very small
     pressure. From Table 5-2, the leakage class will    duct distribution system. Yet some designers insist
     remain at "12", as it is based on 250 Pa. The       that it can be done using normal duct sealing meth-
     calculated duct surface for all four (4) branches   ods on normal sized systems. If energy losses are
     (M, S, W and X) is 208 square metres. Using         critical or if the ducts must have zero leakage as in
     Figure 5-24(B), the leakage factor is 0.65 I/s      nuclear power work, then the ductwork must be
     per square metre.                                   welded or soldered, with the resultant extreme in-
     Leakage = 0.65 x 208 = 135 l/s                      crease in costs of fabrication and erection.



5.26
                                                                                                      CHAPTER 5



G DUCT HEAT                                               where:
       GAIN/LOSS                                           y = 2.4AVp/UPL for rectangular ducts
                                                                (2.01 AVp/UPL)
ANSI/ASHRAE/IES Standard 90A (1980) requires               y = 0.6DVp/UL for round ducts (0.5DVp/UL)
thermal insulation of all duct systems and their com-     A = cross-sectional area of duct, in.2 (mm2)
ponents (i.e., ducts, plenums, and enclosures) in-         V = average velocity, fpm (m/s)
stalled in or on buildings. Adequate thermal insulation   D = diameter of duct, in. (mm)
is determined by:                                          L = duct length, ft (m)
                                                          Q, = heat loss/gain through duct walls,
                                 Equation 5-13 (U.S.)
R = At/15                                                       Btu/h (W) negative for heat gain
                                                          U = overall heat transfer coefficient of duct wall,
                              Equation 5-13 (Metric)            Btu/h ft2F (W/(m2.°C)
R = At/47.3                                                P = perimeter of bare or insulated duct, in. (mm)
where:                                                      p = density, lbm/ft3 (kg/m3)
R = thermal resistance excluding film                      t, = temperature of air entering duct, °F (°C)
     resistances, ft2 0F-h/Btu ( m2. C/W)                  t, = temperature of air leaving duct, °F (°C)
At = design temperature differential between              ta = temperature of air surrounding duct, °F (°C)
     duct air and duct surface, °F (°C)
                                                          Use Figure 14-6 (14-7) in Chapter 14 to determine the
Duct insulation is not required in any of the following   "U-values" for insulated and uninsulated ducts. For
cases:                                                    a 2 inch (50 mm) thick, 0.75 lb/ft3 (12 kg/m3) fibrous
   1. Where supply or return air ducts are installed      glass blanket compressed 50 percent during instal-
      in basements, cellars, or unventilated crawl        lation, the heat transfer rate increases approximately
      spaces with insulated walls in one- and two-        20 percent as shown in Figure 14-6(a) [14-7(a)]. Per-
      family dwellings.                                   vious flexible duct liners also influence heat transfer
                                                          significantly as shown in Figure 14-6(b) [14-7(b)]. At
   2. When the heat gain or loss of the ducts, without
                                                          2500 fpm (12.5 m/s), the pervious liner "U-value" is
      insulation, will not increase the energy require-
                                                          0.33 Btuh/ft2°F (1.87 W/m20C); for an impervious
      ments of the building.
                                                          liner the "U-value is 0.19 Btuh/ft2 0F (1.08 W/m2.°C).
   3. Exhaust air ducts.
Since Standard 90A does not consider condensation,                         Example 5-8 (U.S.)
additional insulation with vapor barriers may be re-      A 65 foot length of 24 inch by 36 inch uninsulated
quired.                                                   sheet metal duct, freely suspended, conveys heated
Duct heat gains or losses must be known to calculate      air through a space maintained above freezing at
supply air quantities, supply air temperatures and coil   40F° Based on heat loss calculations for the heated
loads. To estimate duct heat transfer and entering or     zone, 17,200 cfm of standard air at a supply air tem-
leaving air temperatures, use Equations 5-14 to 5-16.     perature of 122°F is required. The duct is connected
                                                          directly to the heated zone. Determine the air tem-
                                Equation 5-14 (U.S.)
                                                          perature entering the duct and the duct heat loss.

                                                                                 Solution
                              Equation 5-14 (Metric)        a) Calculate the duct velocity using Equation 5-9:



                                                                Select U = 0.73 Btuh/ft2 °F
                      Equation 5-15 (U.S. & Metric)
                                                                (from Figure 14-6).
                                                                Calculate P = 2(24 in. + 36 in.) = 120 in.
                                                                y = 2.4A Vp/UPL
                      Equation 5-16 (U.S. & Metric)

                                                                y = 79.2



                                                                                                            5.27
                                                                         DUCT     DESIGN        FUNDAMENTALS


       b) Calculate the entering air temperature using                        Example 5-9 (U.S)
          Equation 5-15:
                                                              Same as Example 5-8, except the duct is insulated
                                                              externally with 2 in. thick fibrous glass with a density
                                                              of 0.75 lb/ft3. The insulation is wrapped with 0%
            te = 124.1°F                                      compression.
       c) Calculate the duct heat loss using Equation
          5-14:                                                                      Solution
                                                              All values, except U and P, remain the same as Ex-
0F                                                            ample 5-8. From Figure 14-6(a), U = 0.15 btuh ft2
                                                              at 2900 fpm. P = 136 in. Therefore:
                                                                y = 441
                                                               te = 122.4°F
                                                              Q, = 9083 Btuh

                   Example 5-8 (Metric)                       Insulating this duct reduces heat loss to 20 percent
                                                              of the uninsulated duct.
     A 20 metre length of 600 mm by 900 mm uninsulated
     sheet metal duct, freely suspended, conveys heated
     air through a space maintained above freezing at                       Example 5-9 (Metric)
     5°C. Based on heat loss calculations for the heated      Same as Example 5-8, except the duct is insulated
     zone, 8100 I/s of standard air at a supply air temper-   externally with 50 mm thick fibrous glass with a den-
     ature of 50°C is required. The duct is connected di-     sity of 12 kg/m3. The insulation is wrapped with 0%
     rectly to the heated zone. Determine the air temper-     compression.
     ature entering the duct and the duct heat loss.
                                                                                     Solution
                                                              All values, except U and P, remain the same as Ex-
                           Solution
                                                              ample 5-8. From Figure 14-7(a), U = 0.83 W/(m2°C)
       a) Calculate the duct velocity using Equation 5-9:     at 15 m/s. P = 3400 mm. Therefore:
                                                               y = 394
                                                              te = 50.20C
            Select U = 4.16 W/m2 0C (from Figure 14-7).       Q1,= 2300 W (2.3 kW)
            Calculate P = 2 (600 + 900) = 3000 mm             Insulating this duct reduces heat loss to 20 percent
            y = 2.01 AVp/UPL                                  of the uninsulated duct.




       b) Calculate the entering air temperature using
                                                                  HSMACNA
          Equation 5-15:                                              DUCT RESEARCH
                                                              For over 10 years, the Research Department of
                                                              SMACNA has worked independently with universities
            te = 51.20C                                       and testing laboratories, and jointly with ASHRAE in
       c) Calculate the duct heat loss using Equation         various duct system research projects. At SMACNA
          5-14:                                               and/or ASHRAE chapter meetings, HVAC system de-
                                                              signers and contractors were asked to submit ideas
                                                              for test projects based on their perceived need from
                                                              experience or problems found in their area or region.
                                                              Many of these research projects are in various stages
                                                              of completion, with the results in some cases, still
                                                              undetermined.



     5.28
                                                                                                         CHAPTER 5



Although the SMACNA Duct Design Committee has               Figure 5-26 shows three unusual configuration 900
incorporated new fitting loss coefficient data for turn-    elbows that were included in the above test project.
ing vanes into Table 14-10H in Chapter 14 after many        Generally in all of the testing, the lowest value for a
years of testing, the balance of the fitting loss coeffi-   fitting loss coefficient was obtained at the highest test
cient data in this section did not have a sufficient        velocities, and the highest values were obtained at
range of testing to be totally reliable under all condi-    velocities below 1200 fpm (6 m/s). However other in-
tions. However, the data is accurate within the re-         accuracies enter in as the velocity pressure is being
search test parameters listed.                              reduced more rapidly because it is a function of the
                                                            square of the reduced velocity. Existing data for a
1. Other Elbow Configurations                               smooth radius 900 rectangular elbow (Table 14-10F
                                                            from Chapter 14) with R/W = 0.75 and 1.0 is com-
In addition to the various test projects on turning vane    pared with that of Elbows A, B, and C in Figure 5-
elbows discussed earlier in Section E, other types of       26. Note that when the throat of the 90° mitered elbow
mitered rectangular duct elbows without turning             (Figure 5-25) is changed from 90° to 450 (Elbow A)
vanes were tested. Loss coefficients were obtained          or is made on a curved radius (Elbow B), the loss
for three sizes of 900 mitered elbows-12 x 12 inch          coefficient values are cut by 50 to 70 percent. This
(300 x 300 mm), 22 x 8 inch (550 x 200 mm),                 could amount to a substantial savings of pressure
and 8 x 22 inch (200 x 550 mm). These are com-              loss (i.e. energy).
pared with existing data from Table 14-10D in Chapter
14 in Figure 5-25. Note that the new data is reason-
ably consistent with older data being used. Test ve-
                                                            2. Taps at End of Ducts
locities ranged from 800 fpm (4 m/s) to 4400 fpm (22        Many new duct systems are installed without supply
m/s) in 200 fpm (1 m/s) increments.                         outlets in place until the tenant space is leased and




                       Figure 5-25 RECTANGULAR ELBOW WITH 90° THROAT, 90° HEEL


                                                                                                               5.29
                                                                     DUCT     DESIGN       FUNDAMENTALS




                       Figure 5-26 DIFFERENT CONFIGURATION ELBOW RESEARCH



a floor plan submitted. If the last outlet in a duct is   somewhat proportional to the change in loss coeffi-
not at the very end, does the "cushion head" affect       cient values. As this configuration also is essentially
the loss coefficient? To answer this common ques-         an elbow, compare the values with Tables 14-10D and
tion, tests were made of 10 and 12 inch (250 and 300      14-14Q in Chapter 14.
mm) diameter ducts with 14 x 6 and 22 x 8 inch
(350 x 150 and 550 x 200 mm) taps located 1, 6,
and 12 inches (25, 150 and 300 mm) from the capped        3. Future Test Results
end of each round duct and tap.
                                                          SMACNA unilaterally has additional research projects
The results were plotted and the fitting loss coeffi-     underway along with joint research projects with ASH-
cients are shown in Figure 5-27 The surprise was          RAE. Between editions of this manual, Technical Bul-
that the distance from the tap to the end of the duct     letins will be issued to allow SMACNA Contractors
only changed the values by a small amount; but the        access to the latest in HVAC system design infor-
velocity ratio between the tap and the main duct was      mation resulting from these projects.




5.30
                               CHAPTER 5




Figure 5-27 END TAP RESEARCH




                                   5.31
                                                               FAN-DUCT CONNECTION
                                                               PRESSURE LOSSES
Most of the text material and accompanying tables and figures in this section were developed by the Air Moving
and Conditioning Association, Inc. and reprinted with their permission (AMCA Publication 201-"Fans and
Systems").
System Effect Curves were discussed in Chapter 5,          available, assume that the tests were made with only
but the basics will be repeated as they relate to fan      an outlet duct.
(equipment) connections. Figure 6-1 shows a series         AMCA Standard 210 specifies an outlet duct that is
of 24 System Effect Curves. By entering the chart at       not greater than 105 percent nor less than 95 of the
the appropriate air velocity (on the abcissa), it is pos-  fan outlet area. It also requires that the included angle
sible to read across from any curve (to the ordinate)      of the transition elements should not be greater than
to find the "System Effect Factor" for a particular        15° for converging elements nor greater than 70 for
configuration. System Effect Curve "letter designa-        diverging elements.
tions" (such as R, S, T, etc.) may be obtained from
Tables 6-1 through 6-4 and Figures 6-9, 6-11, 6-12         Figure 6-2 shows the changes in velocity profiles at
and 6-17 in this section. The System Effect Factor is      various distances from the fan outlet. For 100 percent
given in inches of water gauge (in. w.g.) or Pascals       recovery, the duct, including the transition, should ex-
(Pa) and it must be added to the total system pres-        tend at least two and one half equivalent duct diam-
sure losses or subtracted from the fan performance         eters and will need to be as long as six equivalent
pressure rating.                                           duct diameters at outlet velocities of 6,000 fpm (30
                                                           m/s) and higher. If it is not possible to use a full length
The velocity rate used in entering the chart will be       outlet duct, a System Effect Factor must be added to
either the inlet or the outlet velocity of the fan, depen- the system resistance losses.
dent on whether the configuration in question is re-
lated to the fan inlet or the outlet. Most catalog ratings To determine the applicable System Effect Factor, cal-
include outlet velocity figures, but for centrifugal fans, culate the average velocity in the outlet duct and enter
it may be necessary to calculate the inlet velocity        the System Effect Curves (Figure 6-1) at this velocity.
(see Figures 6-20 and 6-21). The necessary dimen-          Select  the appropriate System Effect Curve from Ta-
sioned drawings are usually included in the fan cat-       ble 6-1.  The ratio of blast area to outlet area is not
alog.                                                      usually   included in fan catalog data and it will be
                                                           necessary to obtain this from the fan manufacturer.
 If more than one configuration is included in a sys-
tem, the System Effect Factor for each must be de-          NOTE: The system Effect Factor includes only
termined separately and the total of these System          the  effect of the system configuration on the
 Effects must be added to the total system pressure        fan's    performance. Any additional friction
losses or subtracted from the fan pressure rating.          losses    due to additional ductwork should be
                                                               added to the calculated system pressure loss.
                                                               Also, System Effect cannot be field measured
                                                               ... only calculated.
       FAN OUTLET
       CONDITIONS                                              2. Outlet Diffusers or Evases
                                                               The process which takes place in the outlet duct is
1. Outlet Ducts                                                often referred to as "static regain." The relatively high
                                                               velocity airstream leaving the blast area of the fan
Fans intended primarily for use with duct systems are          gradually expands to fill the duct. The kinetic energy
usually tested with an outlet duct in place. The sys-          (velocity pressure) decreases and the potential en-
tem designer should examine catalog ratings care-              ergy (static pressure) increases.
fully for statements defining whether the published            In many systems, it may be feasible to use an outlet
ratings are based on tests made with outlet ducts,             duct which is considerably larger than the fan outlet.
inlet ducts, both or no ducts. If information is not           In these cases, the static pressure available to over-



                                                                                                                    6.1
                                                                            DUCT         CONNECTION                   PRESSURE            LOSSES



                                               A         B    C         D   E          FGHI J K         L         M    N     O
              (1250) 5.0


              (10ooo00) 4.0



              (760)    3.0
                                                                                                                                      R




              (500)    2.0
                                                                                                                                  S




                                  II/ /I I////,~/ /x /i
                                             /V/,                                                                                     T


            U)(250)     1.0
      0       (225)    0.9                                                                                                        U
      //      (200)    0.8

      U/ (175)         0.7
      U-
               0       0.6                                        /~~~~~~~~~~~~~~~~~
              (125) 0.5
      LL      (100)    0.4                                                                                                        w

      w
      0IL
      w        (75)     0.3

                                        2~~~~~~~~~~~~~~~~~~~~~~~~~


               (50)    022




                (25) 0.1
                              5    6     7     8    9 10           15            20       25     30          40       50         60
                        (2.5)     (3)   (3.5) (4) (4.5) (5)       (75)          (10)    (12.5)   (15)       (20)      (25)   (30)

                                           AIR VELOCITY-FPM IN HUNDREDS (m/s)
                                           Air Density = 0.075 lb per cuft (1.204 kg/m3)
                                        Figure 6-1 SYSTEM EFFECT CURVES (1)




6.2
                                                                 CHAPTER 6




Figure 6-2 CONTROLLED DIFFUSION AND ESTABLISHMENT OF A UNIFORM
    VELOCITY PROFILE IN A STRAIGHT LENGTH OF OUTLET DUCT (1)


                                                                       6.3
                                                             DUCT CONNECTION             PRESSURE        LOSSES


                         Table 6-1 SYSTEM EFFECT CURVES FOR OUTLET DUCTS (1)




come system resistance can be increased by con-              development of a uniform flow profile before an elbow
verting some of the fan outlet velocity pressure to          is inserted in the duct. If an elbow must be located
static pressure.                                             near the fan outlet, then it should have a minimum
To achieve this conversion efficiently, it is necessary      center line radius to duct diameter ratio of 1.5 and
to use a connection piece between the fan outlet and         should be arranged to give the most uniform airflow
the duct which allows the airstream to expand grad-          possible, as shown in Figure 6-3.
ually. This is called a diffuser or evase.                   Table 6-2 lists System Effect Factor Curves which
The efficiency of conversion will depend upon the an-        can be used to estimate the effect of an elbow at the
gle of expansion, the length of the diffuser section         fan outlet. It also shows the reduction in losses re-
and the blast area/outlet area ratio of the fan.             sulting from use of a straight outlet duct.

3. Outlet Duct Elbows                                        4. Turning Vanes
Values for pressure losses through elbows are based          Turning vanes will usually reduce the pressure loss
upon a uniform velocity profile approaching the elbow.       through an elbow, but where a non-uniform approach
Any non-uniformity in the velocity profile ahead of the      velocity profile exists, such as at a fan outlet, the
elbow will result in a pressure loss greater than the        vanes may actually serve to continue the non-uniform
published value.                                             profile beyond the elbow. This may result in increased
                                                             losses in other system components downstream of
The velocity profile at the outlet of a fan is not uniform
and an elbow located at or near the fan outlet will,         the elbow.
therefore, develop a pressure loss greater than its
"table" value.                                               5. Fan Volume Control Dampers
The amount of this increased loss will depend upon           Dampers can be furnished as accessory equipment
the location and orientation of the elbow relative to        by the fan manufacturer; however, in many systems,
the fan outlet. In some cases, the effect of the elbow       a volume control damper will be located by the de-
will be to further distort the outlet velocity profile of    signer in the ductwork at or near the fan outlet (see
the fan. This will increase the losses and may result        Figure 6-24).
in such uneven flow in the duct that branch takeoffs         Volume control dampers are manufactured with
near the elbow will not deliver their designated airflow.    either "opposed" blades or "parallel" blades. When
Wherever possible, a length of straight duct should          partially closed, the parallel bladed damper diverts
be installed at the fan outlet to permit diffusion and       the airstream to the side of the duct. This results in


6.4
                                                                                                CHAPTER 6




                                Figure 6-3 OUTLET DUCT ELBOWS (1)




a non-uniform velocity profile beyond the damper, and   as coils or branch takeoffs, downstream of the fan.
flow to branch ducts close to the downstream side       When the fan discharges into a large plenum or to
may be seriously affected (See Figure 6-4).             free space, a parallel blade damper may be satisfac-
                                                        tory.
The use of an opposed blade damper is recom-
mended when volume control is required at the fan       For a centrifugal fan, best air performance usually
outlet and there are other system components, such      will be achieved by installing the damper with its


                                                                                                        6.5
                                         DUCT   CONNECTION       PRESSURE   LOSSES




                SYSTEM EFFECT FACTOR CURVES FOR SWSI FANS
             FOR DWDI FANS DETERMINE SYSTEM EFFECT FACTOR
             CURVE USING THE ABOVE TABULATION FOR SWSI FANS.
             NEXT DETERMINE SYSTEM EFFECT FACTOR (AP) BY USING
             FIGURE 6-1 THEN APPLY APPROPRIATE MULTIPLIER FROM
             TABULATION BELOW:




      Table 6-2 SYSTEM EFFECT FACTOR CURVES FOR OUTLET ELBOWS (1)



6.6
                                                                                                       CHAPTER 6




                              Figure 6-4 PARALLEL VS. OPPOSED DAMPERS (1)




blades perpendicular to the fan shaft; however, other     the pressure losses through the cabinet or plenum
considerations may require installation of the damper     must be considered as a System Effect when deter-
with its blades parallel to the fan shaft.                mining system characteristics.
Published pressure losses for control dampers are
based upon uniform approach velocity profiles. When       1. Inlet Ducts
a damper is installed close to the outlet of a fan, the   Some fans intended primarily for use as "exhausters"
approach velocity profile is non-uniform and much         may be tested with an inlet duct in place or with a
higher pressure losses through the damper can re-         special bell-mouth inlet to stimulate the effect of a
sult. Figure 6-5 lists multipliers which should be ap-    duct. Figure 6-8 illustrates the variations in inlet flow
plied to the damper manufacturer's cataloged pres-        which will occur. A ducted inlet condition is shown as
sure loss when the damper is installed at the outlet      (a), the unducted condition as (d), and the effect of a
of a centrifugal fan.                                     bell-mouth inlet as (f).
                                                          Flow into a sharp edged duct as shown in (c) or into
6. Duct Branches                                          an inlet without a smooth entry as shown in (d) is
Standard procedures for the design of duct systems        similar to flow through a sharp edged orifice in that a
are all based on the assumption of uniform flow pro-      vena contracta is formed. The reduction in flow area
files in the system (Figure 6-6).                         caused by the vena contracta and the following rapid
                                                          expansion causes a loss which should be considered
If branch takeoffs or splits are located close to the     as a System Effect. This loss can be largely elimi-
fan outlet, non-uniform flow conditions will exist and    nated by providing the duct or fan inlet with a rounded
pressure loss and airflow may vary widely from de-        entry as shown in (e) and (f). If it is not practical to
sign intent. Wherever possible, a length of straight      include such a smooth entry, a converging taper will
duct should be installed between the fan outlet and       substantially diminish the loss of energy and even a
any split or branch takeoff.                              simple flat flange on the end of a duct will reduce the
                                                          loss to about one-half of the loss through an un-
                                                          flanged entry.

  B CONDITIONS
    FAN INLET
                                                          AMCA Standard 210 limits an inlet duct to a cross-
                                                          sectional area not greater than 1121/2 percent nor less
                                                          than 921/2 percent of the fan inlet area. The included
                                                          angle of transition elements is limited to 15° converg-
Fan inlet swirl and non-uniform inlet flow can often      ing and 70 diverging.
be corrected by inlet straightening vanes or guide
vanes. Restricted fan inlets located too close to walls
or obstructions, or restrictions caused by a plenum or    2. Inlet Elbows
cabinet will decrease the useable performance of a        Non-uniform flow into the inlet is the most common
fan. Cabinet clearance effect or plenum effect is con-    cause of deficient fan performance. An elbow or a 90°
sidered a component part of the entire system and         duct turn located at the fan inlet will not allow the air



                                                                                                               6.7
                                              DUCT    CONNECTION       PRESSURE     LOSSES




                                            AVOID LOCATION OF SPLIT OR DUCT BRANCH
                                            CLOSE TO FAN DISCHARGE. PROVIDE A STRAIGHT
                                            SECTION OF DUCT TO ALLOW FOR AIR DIFFUSION.
                                                  (See Figure 6-2 for corrective calculations)
 Figure 6-5 PRESSURE LOSS MULTIPLIERS                Figure 6-6 BRANCHES LOCATED
   FOR VOLUME CONTROL DAMPERS (1)                        TOO CLOSE TO FAN (1)




                       Figure 6-7 TYPICAL HVAC UNIT CONNECTIONS


6.8
                                                                                                        CHAPTER 6




           Figure 6-8 TYPICAL INLET CONNECTIONS FOR CENTRIFUGAL AND AXIAL FANS (1)




to enter uniformly and will result in turbulent and un-   mation for special inlet boxes for particular flow and
even flow distribution at the fan impeller. Air has       entry conditions (see Figure 6-20).
weight and a moving airstream has momentum and,
therefore, the airstream resists a change in direction    3. Inlet Vortex
within an elbow as illustrated in Figures 6-9 & 6-10.
                                                          Another major cause of reduced performance is an
The System Effect Curves for round section elbows         inlet duct condition that produces a vortex or spin in
of given Radius/Diameter (R/D) ratios are listed on       the airstream entering a fan inlet. An example of this
 Figure 6-9. The System Effect Factor for a particular    condition is illustrated in Figure 6-13.
elbow can be obtained from Figure 6-1 using the
average fan inlet velocity and the tabulated System       The ideal inlet condition is one which allows the air
 Effect Curve. This pressure loss must be added to        to enter axially and uniformly without spin in either
the friction and dynamic losses already determined        direction. A spin in the same direction as the impeller
for that particular elbow unless they are deducted        rotation reduces the pressure-volume curve by an
from the fan capacity. This System Effect Factor loss     amount dependent upon the intensity of the vortex.
only applies when the elbow is located at the fan inlet   The effect is similar to the change in the pressure-
 as shown in Figure 6-9.                                  volume curve achieved by inlet vanes installed in a
                                                          fan inlet which induce a controlled spin and so vary
 Refer to Figures 6-11 and 6-12 for the System Effect     the volume flow rate of the system. A counter rotating
 Curves for other inlet elbows and 900 duct turns which   vortex at the inlet will result in a slight increase in the
 produce non-uniform inlet flow. Note that when duct      pressure-volume curve but the horsepower will in-
 turning vanes and/or a suitable length of duct is used   crease substantially.
 (three to eight diameters long, depending on veloci-
ties) between the fan inlet and the elbow, the System     Inlet spin may arise from a great variety of approach
 Effect Factor is not as great or is off of the chart.    conditions and sometimes the cause is not obvious.
These improvements help maintain uniform flow into        Some common duct connections which cause inlet
 the fan inlet and, thereby, approach the flow condi-     spin are illustrated in Figure 6-14, but since the var-
tions of the laboratory test setup. Most fan manufac-     iations are many, no System Effect Factors are tab-
turers can furnish design and System Effect infor-        ulated. It is recommended that these types of duct


                                                                                                                 6.9
                                                           DUCT     CONNECTION           PRESSURE        LOSSES




                                                          THE REDUCTION IN CAPACITY AND PRESSURE FOR
                                                          THIS TYPE OF INLET CONDITION IS IMPOSSIBLE TO
                                                          TABULATE. THE MANY POSSIBLE VARIATIONS IN
                                                          WIDTH AND DEPTH OF THE DUCT INFLUENCE THE
                                                          REDUCTION IN PERFORMANCETO VARYING DE-
                                                          GREES AND THEREFORE THIS INLET SHOULD BE
                                                          AVOIDED. CAPACITY LOSSES AS HIGH AS 45 PER-
                                                          CENT HAVE BEEN OBSERVED. EXISTING INSTALLA-
                                                          TIONS CAN BE IMPROVED WITH VANES OR THE
                                                          CONVERSION TO SQUARE OR MITERED ELBOWS
                                                          WITH VANES.

    Figure 6-9 NON-UNIFORM FLOW INTO A                            Figure 6-10 NON-UNIFORM FLOW
     FAN INLET INDUCED BY A 900 ROUND                             INDUCED INTO FAN INLET BY A
  SECTION ELBOW-NO TURNING VANES (1)                              RECTANGULAR INLET DUCT (1)




connections be avoided, but if this is not possible,      figure. The effectiveness of the vanes in the elbow
inlet conditions can usually be improved by the use       will also be reduced.
of vanes to break the spinning vortex (Figure 6-15).
                                                          5. Straighteners
4. Inlet Duct Vanes                                       Airflow straighteners (egg-crates) are often used to
Where space limitations prevent the use of optimum        eliminate or reduce swirl or vortex flow in a duct. An
fan inlet connections, more uniform flow can be           example of an egg-crate straightener, Figure 6-16, is
achieved by the use of vanes in the inlet elbow.          reproduced from AMCA Standard 210.
Numerous variations of vanes are available, from a
single curved sheet metal van to multi-bladed "airfoil"   6. Enclosures
vanes.
                                                          Fans within plenums and cabinets or next to walls
The pressure drop through elbows with these devices       should be located so that air may flow unobstructed
are part of the system pressure losses. The cata-         into the inlets. Fan performance is reduced if the
loged pressure loss of proprietary vanes will be          space between the fan inlet and the enclosure is too
based upon uniform airflow at the entry to the elbow.     restrictive. It is common practice to allow at least one-
If the airflow approaching the elbow is significantly     half impeller diameter between an enclosure wall and
non-uniform because of the disturbance further up-        the fan inlet. The inlets of multiple double width cen-
stream in the system, the pressure loss through the       trifugal fans located in a common enclosure should
elbow will be higher than the published or calculated     be at least one impeller diameter apart if optimum


6.10
                                                                                                       CHAPTER 6




          Figure 6-11 SYSTEM EFFECTS FOR VARIOUS MITERED ELBOWS WITHOUT VANES (1)




                                                           inlet conditions can usually be improved with a splitter
performance is to be expected. Figure 6-17 illustrates     sheet to break up the inlet vortex as illustrated in
fans located in an enclosure and lists the System          Figure 6-19.
Effect Curve for restricted inlets.
The manner in which the airstream enters an enclo-         7. Obstructed Inlets
sure in relation to the fan inlets also affects fan per-
formance. Plenum or enclosure inlets or walls which        A reduction in fan performance can be expected
are not symmetrical with the fan inlets will cause         when an obstruction to airflow is located in the plane
uneven flow and/or inlet spin. Figure 6-18 illustrates     of the fan inlet. Structural members, columns, butter-
this condition, which must be avoided to achieve max-      fly valves, blast gates and pipes are examples of
imum performance from a fan. If this is not possible,      more common inlet obstructions.


                                                                                                              6.11
       Figure 6-13 EXAMPLE OF A FORCED INLET VORTEX (SPIN-SWIRL) (1)


6.12
                                                                                                        CHAPTER 6




                     Figure 6-14 INLET DUCT CONNECTIONS CAUSING INLET SPIN (1)




                                  Figure 6-15 CORRECTIONS FOR INLET SPIN (1)



Some accessories, such as fan bearings, bearing           inlet collar is provided (Figure 6-21) the inlet area is
pedestals, inlet vanes, inlet dampers, drive guards       calculated from inside diameter of this collar. Where
and motors may also cause inlet obstruction.              no collar is provided, the inlet plane is defined by the
Obstruction at the fan inlet may be classified conve-     points of tangent of the fan housing with the inlet cone
niently in terms of the unobstructed percentage of the    radius (Figure 6-22).
inlet area. Because of the shape of inlet cones of        The unobstructed percentage of the inlet area is cal-
many fans, it is sometimes difficult to establish the     culated by projecting the profile of the obstruction
area of the fan inlet. Figures 6-21 and 6-22 illustrate   onto the profile of the inlet. The adjusted inlet velocity
the convention adopted for this purpose. Where an         obtained is then used to enter the System Effect


                                                                                                              6.13
                                              DUCT    CONNECTION     PRESSURE   LOSSES




                  Figure 6-16 AMCA STANDARD 210 FLOW STRAIGHTENER (1)




            Figure 6-17 SYSTEM EFFECT CURVES FOR FANS LOCATED IN PLENUMS
        AND CABINET ENCLOSURES AND FOR VARIOUS WALL TO INLET DIMENSIONS (1)




    Figure 6-18 ENCLOSURE INLET NOT                  Figure 6-19 FLOW CONDITION OF
      SYMMETRICAL WITH FAN INLET,                        FIGURE 6-18 IMPROVED
   PREROTATIONAL VORTEX INDUCED (1)                    WITH A SPLITTER SHEET (1)


6.14
                                                                                                       CHAPTER 6



Curve chart and the System Effect Factor determined                EFFECTS OF FACTORY
from the curve listed for that unobstructed percentage
of the inlet area.                                           C     SUPPLIED ACCESSORIES
                                                             Unless the manufacturer's catalog clearly states to
8. Field Fabricated Fan Inlet Box                            the contrary, it should be assumed that published
Inlet boxes have been used for years on industrial           fan performance data does not include the effects of
centrifugal fan applications with predictable results.       any accessories supplied with the fan.
The dimensions of the inlet boxes have been estab-           If possible, the necessary information should be ob-
lished by extensive field testing. Figure 6-20 shows         tained directly from the fan manufacturer. The data
the inlet box configuration and dimensions based on          presented in this section are offered only as a guide
the size of the fan wheel of the centrifugal fan. The        in the absence of specific data from the fan manufac-
inlet box allows a 900 connection to the fan with al-        turer.
most no horizontal duct.
The inlet box should be made of a metal gauge equal          1. Bearing Supports
to that of the fan scrolls and it should be bolted tightly
to the fan inlet ring, with the flexible connection at the   Some fans require that the fan shaft be supported by
return air duct connection to the inlet of the box. This     a bearing and bearing support in the fan inlet or just
requires the box to be adequately supported by the           adjacent to it.
fan base and the vibration isolation pad or mountings        These components may have an effect on the airflow
to be designed to include the weight of the inlet box.       to the fan inlet and, consequently, on the fan perfor-
When an inlet box is used, a duct fitting loss coeffi-       mance, depending on the size of the bearings and
cient (C) of 1.0 should be used for the inlet box. This      supports in relation to the fan inlet opening. The lo-
is multiplied by the velocity pressure (Vp) based on         cation of the bearing and support, that is, whether it
the return air duct velocity. No additional System Ef-       is located in the actual inlet sleeve or "stepped out"
fect Factor should be calculated.                            from the inlet, will also have an effect.




                                   Figure 6-20 CENTRIFUGAL FAN INLET BOX


                                                                                                              6.15
                                                            DUCT     CONNECTION           PRESSURE        LOSSES


  In cases where manufacturer's performance ratings        Guards and sheaves should be designed to obstruct
 do not include the effect of the bearings and supports,   as little of the inlet as possible and in no case should
 it will be necessary to compensate for this inlet re-     the obstruction be more than 1/3 of the inlet area.
 striction, if possible by use of the fan manufacturer's
 allowance for bearings in the fan inlet.
                                                           3. Belt Tube in Axial Fans
 If no better data is available, an approximation may
                                                           With a belt-driven axial flow fan, it is usually neces-
 be made as described under "Obstructed Inlets" in
                                                           sary that the fan motor be mounted outside the fan
 subsection B of this section.
                                                           housing.
                                                           To protect the belts from the airstream and also to
 2. Drive Guards                                           prevent any leakage from the fan housing, manufac-
 Most fans may require a belt drive guard in the area      turers, in many cases, provide a belt tube.
 of the fan inlet. Depending on design, the guard may      Most manufacturers include the effects of this belt
 be located at the plane of the inlet, along the casing    tube in their rating tables; however, in cases where
 side sheet or it may be "stepped out" due to "stepped     this is not reflected, the appropriate System Effect
out" bearing pedestals.                                    Curves obtained from Table 6-3 may be used.
 In any case, depending on the location of the guard
and on the inlet velocity, the fan performance may be      4. Factory Made Inlet Boxes
significantly affected by this obstruction.
                                                           The "System Effect" of fan inlet boxes can vary
It is desirable that a drive guard located in this posi-   widely, depending upon the design. This data should
tion be furnished with as much opening as possible         be available from the fan manufacturer. In the ab-
to allow maximum airflow to the fan inlet. However,        sence of fan manufacturer's data, a well designed
the guard design must comply with any Occupational         inlet box should approximate System Effect Curves
Health and Safety Act requirements or any other ap-        "S" or "T" of Figure 6-1.
plicable codes.
                                                           Inlet box dampers may be used to control the airflow
If available, use the fan manufacturer's allowance for     volume through the system. Either parallel or op-
drive guards obstructing the fan inlet. System Effect      posed blade types may be used.
Curves for drive guard obstructions situated at the
                                                           The parallel blade type is installed with the blades
inlet of a fan may be approximated using Figures 6-
                                                           parallel to the fan shaft so that, in a partially closed
21, 6-22, and Table 6-3.
                                                           position, a forced inlet vortex will be generated. The
Where possible, open construction on guards is rec-        effect on the fan characteristics will be similar to that
ommended to allow free air passage to the inlet.           of inlet vane control.




       Figure 6-21 FREE INLET AREA PLANE-                      Figure 6-22 FREE INLET AREA PLANE-
            FAN WITH INLET COLLAR (1)                             FAN WITHOUT INLET COLLAR (1)


6.16
                                                                                                    CHAPTER 6



                   Table 6-3 SYSTEM EFFECT CURVES FOR INLET OBSTRUCTIONS (1)




The opposed blade type is used to control airflow        5. Inlet Vane Control
volume by changing the system by the addition of the
pressure loss created by the damper in a partially       To maintain fan efficiency at reduced flow conditions,
closed position.                                         airflow quantity is often controlled by variable vanes
                                                         mounted in the fan inlet (see Figure 6-24).
If possible, complete data should be obtained from
the fan manufacturer giving the "System Effect" or       These are arranged to generate a forced inlet vortex
pressure loss of the inlet box and damper over the       which rotates in the same direction as the fan im-
range of application. If data is not available, System   peller.
Effect Curves "S" or "T" from Figure 6-1 should be       Inlet vanes may be of two different basic types:
applied in making the fan selection.                        1. Integral (built-in)
                                                            2. Cylindrical (add on).
                                                         The "System Effect" of a wide open inlet vane must
                                                         be accounted for in the original fan selection. This
                                                         data should be available from the fan manufacturer.
                                                         If not, the System Effect Curves of Table 6-4 should
                                                         be applied in making the fan selection using Figure
                                                         6-23.



                                                                CALCULATING
                                                                SYSTEM EFFECT
                                                         The HVAC system designer is responsible for the lay-
                                                         out of the equipment room and the equipment duct
                                                         connection configuration. Therefore System Effect
                                                         Factors can be noted and included in the system total
                                                         pressure loss/fan capacity calculations.
                                                         Using a fan similar to that in the duct system example
                                                         in Figures 7-2 or 8-2 of Chapters 7 or 8, the fan is in
    Figure 6-23 TYPICAL NORMALIZED INLET                 a plenum having adequate clearance for air entry to
         VALVE CONTROL PRESSURE-                         the fan inlet. However, the fan contains integral inlet
               VOLUME CURVE (1)                          vanes. With the blades wide open (Table 6-4), Sys-



                                                                                                          6.17
                            DUCT   CONNECTION   PRESSURE   LOSSES




       Figure 6-24 COMMON TERMINOLOGY FOR
       CENTRIFUGAL FAN APPURTENANCES (1)




6.18
                                                                                                     CHAPTER 6



                                                          blast area ratio is 0.8. The 1.5 R/W elbow (the duct
                                                          size is the same as the fan discharge size) is located
                                                          30 inches (760 mm) from the fan discharge, which
                                                          would result in an approximately "25% effective duct"
                                                          in position A (see Figures 6-2 and 6-3). From Table
                                                          6-2, the System Effect Factor Curve "T" or "U" is
                                                          selected to be used in Figure 6-1. At 1527 fpm (776
                                                          m/s), both curves are off the graph, so no System
                                                          Effect Factor would be added for the discharge side
                                                          of the fan. Therefore the fan would be rated at 2.17
                                                          in. w.g. (2.4-0.23) or 543 Pa (600-57) static pressure.
tem Effect Curve "Q" will be used in Figure 6-1 to        In many cases, a duct transition is used at the fan
determine the static pressure loss. The manufactur-       discharge connection (normally made with a flexible
er's literature indicates that the selected 48 inch       connection). Then the velocity in the duct has no re-
(1220 mm) SWSI fan has an inlet and outlet area of        lationship with the fan discharge velocity unless it
13.1 square feet (1.22 m2) each. At 20,000 cfm            falls within the parameters discussed earlier in "Out-
(10,000 I/s) and 2.4 in. w.g. (600 Pa) static pressure,   let Ducts" of Subsection A.
the velocities are 1527 fpm (776 m/s). From Figure
                                                           It is important to note again that System Effect cannot
6-1, reading up from 1527 fpm (776 m/s) to the "Q"
                                                          be measured in the field by testing and balancing
curve gives a System Effect Factor of 0.23 in. w.g.
                                                          technicians. Therefore the system 'designer should
(57 Pa) for the inlet side of the fan. This becomes
                                                          deduct System effect from the fan capacity rather
part of the static pressure derating of the fan.
                                                          than adding it to the total pressure loss of the HVAC
The fan discharge size for this example is 43 inches      system.
(1092 mm) wide by 44 inches (1118 mm) high and the




                                                                                                             6.19
                                                                   CHAPTER         7
                                                               DUCT SIZING PROCEDURES
                                                                                            (U.S. UNITS)
       ADESIGN                                                        structed, at least 75 to 90 percent of the original
                                                                      velocity pressure can be regained.
           FUNDAMENTALS
                                                                   8. Round ducts generally are preferred for higher
    For duct sizing procedures using S.I. units or the                pressure systems.
    metric system, see chapter 8.                                  9. Branch takeoffs and fittings with low loss coef-
      1. The total pressure (TP) at any location within a             ficients should be used. Both 900 and 450 duct
         system is the sum of the static pressure                    takeoffs can be used. However, the use of con-
         (SP)and the velocity pressure (Vp).                         ical tees or angular takeoffs can reduce pres-
                                                                     sure losses.
      2. Total pressure always decreases algebraically
         in the direction of airflow (negative values of         10. Use of the SMACNA Duct Design Calculators
         return air or exhaust systems increase in the               would aid the duct design process, especially
         direction of airflow, and positive values of supply         when making changes in the field.
         air systems decrease in the direction of airflow).
         See Figure 5-10 and the text on page 5.11.
      3. The losses in total pressure between the fan
                                                                       DUCT SYSTEM
         and the end of each branch of a system are the          C     SIZING PROCEDURES
         same.
      4. Static pressure and velocity pressure are mu-           1. Introduction
         tually convertible and either can increase or de-
         crease in the direction of flow.                        The "equal friction" method of duct sizing probably
                                                                 has been the most universally used means of sizing
                                                                 low pressure supply air, return air and exhaust air
                                                                 duct systems and it is being adapted by many for use
          DESIGN                                                 in medium pressure systems. It normally has not
B         OBJECTIVES                                             been used for sizing high pressure systems. This
                                                                design method "automatically" reduces air velocities
     1. Design the duct system to convey the design              in the direction of the airflow, so that by using a rea-
        airflow from the fan to the terminal devices in         sonable initial velocity, the chances of introducing air-
        the most efficient manner as allowed by the             flow generated noise from high velocities are reduced
        building structure.                                     or eliminated. When noise is an important consider-
                                                                ation, the system velocity readily may be checked at
     2. Consider energy conservation in the fan selec-          any point. There is then the opportunity to reduce
        tion, duct configuration, duct wall heat gain or        velocity created noise by increasing duct size or add-
        loss, etc.                                              ing sound attenuation materials (such as duct lining).
     3. Special consideration should be given to the            The major disadvantages of the equal friction method
        need for sound attenuation and breakout noise.          are: (1) there is no natural provision for equalizing
     4. Testing, adjusting and balancing equipment and          pressure drops in the branches (except in the few
        dampers should be shown on the drawings.                cases of a symmetrical layout); and (2) there is no
     5. Locations of all life safety devices such as fire       provision for providing the same static pressure be-
        dampers, smoke dampers, etc. should be                  hind each supply or return terminal device. Conse-
        shown on the drawings.                                  quently, balancing can be difficult, even with a con-
                                                                siderable amount of dampering in short duct runs.
     6. The designer should consider the pressure               However, the equal friction method can be modified
        losses that occur from tie rods and other duct          by designing portions of the longest run with different
        obstructions.                                           friction rates from those used for the shorter runs (or
     7. If the ductwork is well designed and con-               branches from the long run).



                                                                                                                     7.1
                                                             DUCT   SIZING      PROCEDURES           (U.S.    UNITS)



Static regain (or loss) due to velocity changes, has           lect the equivalent rectangular duct sizes from Table
been added to the equal friction design procedure              14-2, unless round ductwork is to be used.
by using fitting pressure losses calculated with new           The flow rate (cfm) in the second section of the main
loss coefficient tables in Chapter 14. Otherwise, the          supply duct, after the first branch takeoff, is the orig-
omission of system static regain, when using older             inal cfm supplied by the fan reduced by the amount
tables, could cause the calculated system fan static           of cfm into the first branch. Using Figure 14-1, the
pressure to be greater than actual field conditions,           new flow rate value (using the recommended friction
particularly in the larger, more complicated systems.          rate of 0.1 in. w.g. per 100 ft.) will determine the duct
Therefore, the "modified equal friction" low                   velocity and diameter for that section. The equivalent
pressure duct design procedure presented in                    rectangular size of that duct section again is obtained
this subsection will combine the advantages of                 from Table 14-2 (if needed). All subsequent sections
several design methods when used with the                      of the main supply duct and all branch ducts can be
 loss coefficient tables in Chapter 14.                        sized from Figure 14-1 using the same friction loss
                                                               rate and the same procedures.
                                                               The total pressure drop measured at each terminal
2. Modified Equal Friction Design                              device or air outlet (or inlet) of a small duct system,
   Procedures                                                  or of branch ducts of a larger system, should not differ
                                                               more than 0.05 in. w.g. If the pressure difference
"Equal friction" does not mean that total friction re-         between the terminals exceeds that amount, dam-
mains constant throughout the system. It means that            pering would be required that could create objection-
a specific friction loss or static pressure loss per 100       able air noise levels.
equivalent feet of duct is selected before the ductwork
is laid out, and that this loss per 100 feet is used           The modified equal friction method is used for sizing
constantly throughout the design. The figure used for          duct systems that are not symmetrical or that have
this "constant" is entirely dependent upon the expe-           both long and short runs. Instead of depending upon
rience and desire of the designer, but there are prac-         volume dampers to artificially increase the pressure
tical limits based on economy and the allowable ve-            drop of short branch runs, the branch ducts are sized
locity range required to maintain the low pressure             (as nearly as possible) to dissipate (bleed-off) the
system status.                                                 available pressure by using higher duct friction loss
                                                               values. Only the main duct, which usually is the long-
To size the main supply air duct leaving the fan, the          est run, is sized by the original duct friction loss value.
usual procedure is to select an initial velocity from          Care should be exercised to prevent excessively high
the chart in Figure 14-1. This velocity could be se-           velocities in the short branches (with the higher fric-
lected above the shaded section of Figure 14-1 if              tion rates). If calculated velocities are found to be too
higher sound levels and energy conservation are not            high, then duct sizes must be recalculated to yield
limiting factors. The chart in Figure 14-1 is used to          lower velocities, and opposed blade volume dampers
determine the friction loss by using the design air            or static pressure plates must be installed in the
quantity (cfm) and the selected velocity (fpm). A fric-        branch duct at or near the main duct to dissipate the
tion loss value commonly used for lower pressure               excess pressure. Regardless, it is a good design
duct sizing is 0.1 in. of water (in.w.g.) per 100 equiv-       practice to include balancing dampers in HVAC duct
alent feet of ductwork, although other values, both            systems to balance the airflow to each branch.
lower and higher, are used by some designers as
their "standard" or for special applications. This
same friction loss "value" generally is maintained             3. Fitting Pressure Loss Tables
throughout the design, and the respective round duct           Tables 14-10 to 14-18 contain the loss coefficients for
diameters are obtained from the chart in Figure 14-1.          elbows, fittings, and duct components. The "loss
 The friction losses of each duct section should be            coefficient" represents the ratio of the total pressure
 corrected for other materials and construction meth-          loss to the dynamic pressure (in terms of velocity
 ods by use of Table 14-1 and Figure 14-3. The cor-            pressure). It does not include duct friction loss
 rection factor from Figure 14-3 is applied to the duct        (which is picked up by measuring the duct sections
 friction loss for the straight sections of the duct prior     to fitting center lines). However, the loss coefficient
 to determining the round duct diameters. The round            does include static regain (or loss) where there is a
 duct diameters thus determined are then used to se-           change in velocity.



7.2
                                                                                                      CHAPTER 7


                                         Equation 7-1                              Example B:
TP = C x Vp
                                                           45° Round Wye, 20" diameter main duct, (2500 fpm);
Where:                                                     10" diameter branch duct, branch velocity of 1550
TP = Total Pressure (in. w.g.)                             fpm. Determine the fitting pressure losses. (Figure A
  C = Dimensionless Loss Coefficient                       of Table 14-14).
 Vp = Velocity Pressure (in. w.g.)
                                                           Ab = 7rrr2 =   Tf52 =   wr25
By using the duct fitting loss coefficients in Chapter
14 which include static pressure regain or loss, ac-       A, = wr2 = rr102 = Tr100
curate duct system fitting pressure losses are ob-         Ab/AC = 25/100 = 0.25
tained. When combined with the static pressure fric-       From Figure 14-1:
tion losses of the straight duct sections sized by the
modified equal friction method, the result will be the     For 10" diameter, 1550 fpm; Qb = 850 cfm
closest possible approximation of the actual system        For 20" diameter, 2500 fpm; QC = 5500 cfm
total pressure requirements for the fan.                   Qb/Qc   = 850/5500 = 0.155
To demonstrate the use of the loss coefficient tables,
                                                           Interpolating in the table between Ab/AC = 0.2 and
several fittings are selected from a sample duct sys-
                                                           0.3; and Qb/Qc = 0.1 and 0.2; 0.56 is selected as the
tem which has a velocity of 2550 fpm. Using Table
                                                           branch fitting loss coefficient. The branch pressure
14-6, the velocity pressure (Vp) is found to be 0.41 in.
w.g. The total pressure (TP) loss of each fitting is       loss is calculated.
determined as follows:                                     Obtain Vp of 0.39 for 2500 fpm from Table 14-6.
                                                           TP = C x Vp = 0.56 x 0.39 = 0.218 in. w.g.
                     Example A:                            The main pressure loss is calculated by first estab-
36" (H) x 12" (W), 90° Radius Elbow (R/W = 1.5),           lishing Vs:
no vanes. From Table 14-10, Figure F, the loss coef-
ficient of 0.14 is obtained using H/W = 3.0.               QS = Q - Q, = 5500 - 850 = 4650 cfm
The loss coefficient should not be used without            Using Figure 14-1, 20" diameter:
checking to see if a correction is required for the        Vs = 2120 fpm
Reynolds number (Note 3):                                  Vs/Vc = 2120/2500 = 0.85
                                                           From the Table 14-14, Figure A, C = 0.02
                                                           TP = C x Vp = 0.02 x 0.39 = 0.008 in. w.g.


                                                                                   Example C:

                                                           36" x 12" rectangular to 20" diameter round transi-
                                                           tion where 0 = 30° (Table 14-12, Figure A), Vp =
The correction factor of 1.0 is found where R/W >
                                                           0.4.
0.75 and Re 10-4 > 20; so the loss coefficient re-
mains at 0.14. Then:                                       A, = 36 x 12 = 432 sq. in.
TP = C x VP = 0.14 x 0.41 = 0.057 in. w.g.                 A = 7Tr2 = Tr102 = 314 sq. in.
All of the above calculations for Re10-4 could have        A1/A = 1.38 (use 2)
been avoided if the graph in the "Reynolds Number          0.05 is selected as the loss coefficient.
Correction Factor Chart" on Page 14-19 had been
                                                           TP = C x Vp = 0.05 x 0.4 = 0.02 in. w.g.
checked, as the plotted point is outside the shaded
area requiring correction (using the duct diameter         Fortunately, there usually are not too many "compli-
and velocity to plot the point).                           cated" fittings in most duct systems, but when there
If the elbow was 450 instead of 90°, another correction    are, the systems usually are part of a large complex.
factor of 0.60 (See the reference to Note 1 on page        A computer programmed for the above calculations
14.19) would be used: 0.60 x 0.057 = 0.034 in. w.g.        can facilitate the duct system design procedure.



                                                                                                            7.3
                                                           DUCT   SIZING      PROCEDURES          (U.S.    UNITS)



       SUPPLY AIR DUCT SYSTEM-                               ductwork and determine the supply fan total pressure
                                                             requirement, a suggested step-by-step procedure fol-
D      SIZING EXAMPLE NO. 1                                  lows.
A plan of a sample building HVAC duct system is
shown in Figure 7-1 and the tabulation of the com-           1. Supply Fan Plenum
putations can be found in Table 7-1. A full size "Duct       From manufacturer's data sheets or from the Figures
Sizing Work Sheet" may be found in Figure 7-5 at             or Tables in Chapter 9, the static pressure losses of
the end of this Chapter. It may be photocopied for "in-      the energy recovery device, filter bank and heating-
house" use only. The conditioned area is assumed             cooling coil are entered in Table 7-1 in column L.
to be at zero pressure and the two fans have been            (Velocities, if available, are entered in column F for
sized to deliver 8000 cfm each. The grilles and dif-         reference information only.) With 10 feet of duct dis-
fusers have been tentatively sized to provide the re-        charging directly from fan "B" (duct is fan outlet size),
quired flow, throw, noise level, etc., and the sizes and     no "System Effect Factor" (see Chapter 6) needs to
pressure drops are indicated on the plan. To size the        be added for either side of the fan. As the plenum




                  Figure 7-1 DUCT SYSTEMS FOR DUCT SIZING EXAMPLES NO 1 AND 2.
                                                                                  Table 7-1 DUCT SIZING, SUPPLY AIR SYSTEM-
                                                                                                 EXAMPLE NO. 1
                                                                                                                                                                                       DUCT SIZING WORK SHEET
                                                                                                                                                                                                    (U.S. Units)
1oOf                        dMIIAq                                                                                                                                                              DATE____________               PAGE
                                                                              PROJECTSAMPLE
                                                                                     BUILDING                                                               LOCATION        FIRST             FLOOR              SYSTEM          SUPPLY
                                                                                                                                                                                                                                 AIR



                                                                                                         E               F             G          H                                       K          L         M           N                O
                      A                 B                        C        O
                                                                                      FLOW           FRICTION         VELOCITY         Vp        LOSS        EOUiIV       RECTANGULAR   CORR.     LOSPER    LOSS PER   CUMULATIVE         TOTAL
                     DUCT             SEC'                     ITEM
                                                                                       CFM            PER 100'          FPM                     COEFF         DIAM.           SIZE      FACT.      ITEM     SECTION       LOSS             LOSS
                     RUN              TION


         1 IhLwoM"                   AS
                                      -B                                                    _t                        50
                                                                                                                       oo                   ,                         ,oc                -        .30                  181 I.02
         2 ,2 .,                              _A-                     _               ,Tp               --             400
                                                                                                                       40a_-                            -                     -          -       Os
                                                                                                                                                                                                 0. _ 1 0.10                          (A,3T)

         -4     Ra          ,                                                         $10                                                         -.         0Co_ -3 -5-o                 -      c 05 0. 0
               I~,         lQ~_T bC.                           Dto,                   -r
                                                                                      R                    .
                                                                                                     O ,o gg             0o            -                                                , ,2.05             O.Ol~        ,4-)                      1
         5s                      c6                                   e30                            0.Dq                T
                                                                                                                        .0                                                                 o.o440                      o.4-7-9
         6            It                  C                                   _       A_0               -               3s.           0.14- 0. -S                                                 .03
                                                                                                                                                                                                 o.                        .
          ?7          " 9                     _            FD,.p.                 -              )      -                   -          -          -              _           X
                                                                                                                                                                           44--          -- 0,0o_ 0. 1 5
         8                                                RF                                           0_             c
                                                                                                                      Ioo                                                                -     tqo -4-
                                                                                                                                                                                             .Co
         9                      _             qi6C                        B4                              -1                                                 -0-                          --  oI   dD.).
         10                         .1E                   dl          ,r
                                                                      c'                             0.0         TI             oo5     -                   2 .  o.7                      -       0. Oz                   .3t
         11                               F-O                                                             -                 j        _o.11 Os
                                                                                                                                      e31                        _-                      -            . o
         12            ,1                      -               T          .               OOO
                                                                                           _122240        -                 o0.004o
                                                                                                                                 - 2o0                                                    -
         132                                                                                              --          12.0-00
                                                                                                                      170               0                        -           ooK18        -      0_ 0201 oo.o61
         14            it             14 10                    D                                                      t IBM   _--                 -          I                    14              .0X L elO.'Zo                  5
         15s                                    -                                                    1-                12-00 _                  O.C)         _                           -       0.00o5 0.04
         16                     .    J.I       30
                                               B               Duc-r                  /000           O.08(O                            -_                    14.2          14XI2Z        -       0. 024-    1

         17                                       -                                   -IAA-                             o             0..004-.
                                                                                                                                         0. 0                                -
         18                           -                                           _Fl-M                     -           2              o        0. 1         14.X2-         14g[2-21.32           0,011
         19                               -         - VO                              i                         os                               .oSo             -       .4 14           -      o. oo00
         20            1I                 J       -            TAP R                  1000                                                                            1                          o .060_
         21            ,I                             -                               1000                -                                 -     -               -         1l            --      040           4-1
         22

         23

         24

         25

        NOTES: 'ndicates duct lining used. Sizes are interior dimensions.
        © Copyright-SMACNA 1990




       static pressure (SP) loss is negligible, the losses for                                                                                              fore, the duct size entered in column J is marked
       the inlet air portion of the fan system entered in col-                                                                                              with an asterisk and the fibrous glass liner "medium
       umn L are added, and the loss of 0.90 in. w.g. is                                                                                                    rough" correction factor of 1.40 is obtained from
       entered in column M on line 3.                                                                                                                       Table 14-1 and Figure 14-3 and entered in column
                                                                                                                                                            K. Duct sections BC static pressure (SP) loss is
       2. Supply Air System                                                                                                                                 computed as follows:

       a) Duct Section BC-The 24" x 32" fan discharge
       size has a circular equivalent of 30.2 inches (Table
       14-2). Using the chart in Figure 14-1, a velocity of
       1600 fpm and a friction loss of 0.095 in. w.g. per 100
                                                                                                                                                            The duct section BC static pressure loss is entered
       ft. of duct is established within the recommended
                                                                                                                                                            in column L, and as it is the only loss for that section,
       velocity range (shaded area) using the 8000 cfm sys-
                                                                                                                                                            the loss also is entered in column M.
       tem airflow. The data is entered on line 4 in the ap-
       propriate columns. Without any changes in direction                                                                                                  b) Duct Section CE-At point C, building construc-
       to reduce the fan noise, and with the duct located in                                                                                                tion conditions require that the duct aspect ratio
       an unconditioned space up to the first branch (at point                                                                                              change, so a duct transition is needed. Using the
       E), internal fibrous glass lining can be used to satisfy                                                                                             same 0.095 in. w.g. per 100 ft. duct friction loss and
       both the acoustic and thermal requirements. There-                                                                                                   30.2 in. duct diameter for the 8000 cfm airflow, a 44"


                                                                                                                                                                                                                                                  7.5
                                                         DUCT   SIZING     PROCEDURES          (U.S.    UNITS)


                                Table 7-1(a) DUCT SIZING, SUPPLY AIR SYSTEM-
                                              EXAMPLE NO. 1 (CONT.)




 x 18" duct is selected from Table 14-2 and entered        From Table 14-11, Figure B, using O = 30° and A1/A
in column J on line 5. This section of duct continues      = 2 (smallest number for A,A), the loss coefficient of
to require acoustical and thermal treatment, so the        0.25 is entered on line 6 in column H. The velocity
section friction loss is computed:                         pressure (Vp) of 0.14 in. w.g. is obtained from Table
                                                           14-6 for 1500 fpm and entered in column G. The tran-
                                                           sition fitting pressure loss of 0.035 in. w.g. (C x Vp
                                                           = 0.25 x 0.14) is entered in column L. As this is a
                                                           dynamic pressure loss, the correction factor for the
(enter on line 5 in column L)                              duct lining does not apply.
The transition loss coefficient can be obtained after      The static pressure loss of 0.06 in. w.g. for the fire
determining if the fitting is diverging or converging.     damper at D is obtained from Chapter 9 or manufac-
A = 24 x 32 = 768 and A1 = 44 x 18 = 792,                  turer's data sheets and entered in column L on line
                                                           7 The three static pressure losses in column L on
                                                           lines 5, 6, and 7 are totalled (0.133 in. w.g.) and en-
                                                           tered in column M on line 7 This is the total pressure
The average velocity of the entering airstream (Equa-      loss of the 44" x 18" duct section CE (inside dimen-
tion 5-7) = Q/A or cfm/Area (ft.) = 8000/24 x 32/          sions) and its components.
144 = 1500 fpm.



7.6
c) Duct Section EF-An assumption must now be                 The fitting "loss" thus has a negative value (-0.01
made as to which duct run has the greatest friction          x 0.13 = - 0.001) and is entered on line 9 in column
loss. As the duct run to the "J" air supply diffuser is      L with a minus sign (the static regain is actually
apparently the longest with the most fittings, this run      greater than the dynamic pressure loss of the fitting).
will be the assumed path for further computations.           The pressure losses on lines 8 and 9 in column L
Branch duct run EQ will be compared with duct run            are added (-0.001 + 0.019 = 0.018 in. w.g.) and
EJ after calculations are completed.                         entered on line 9 in column M.
Applying the 6,000 cfm (for duct section EF) and             d) Duct Section FH-The wye fitting at F and duct
0.095 in. w.g. per 100 ft. to the chart in Figure 14-1,      section FH are computed in the same way as above
a duct diameter of 271 in. and 1500 fpm velocity is          and the values entered on lines 10 and 11. By using
obtained and entered on line 8. Table 14-2 is used to        0.095 in. w.g. and 3000 cfm in Figure 14-1, 1260 fpm
select a 36" x 18" rectangular duct size needed by           and 20.7 inches diameter are obtained from Figure
keeping the duct height 18 inches (equivalent duct           14-1; 20" x 18" equiv. duct size from Table 14-2:
diam. = 274 in.). Normally, duct size changes are
made changing only one dimension (for ease and
economy of fabrication) and keeping the aspect ratio
as low as possible. The use of 274 in. instead of 27.1                              = 0.029 in. w.g.
in. does not change the velocity (including velocity
pressure) or duct friction losses significantly to re-       (enter on line 10)
quire the use of different values. A review of the chart     For the wye fitting at F, Table 14-14, figure W is again
 in Figure 14-1 will verify this, so 1500 fpm and 0.095      used. With the 6000 cfm airflow dividing equally into
 in. w.g. will continue to be used.                          two 3000 cfm airstream ducts, Ab = As. Therefore,
 As the continuous rolled galvanized duct system is          Ab/As = 1.0; Ab/AC = (10.5)2 -Tr/(13.7)2 7T
 being fabricated in 4 foot sections, the degree of                = 346/590 = 0.59
 roughness (Table 14-1) indicates "medium smooth".
 No correction factor is needed, as the chart in Figure      Qb/Qc = 3000/6000 = 0.5
 14-1 is based on an Absolute Roughness of 0.0003            Using Ab/As = 1.0; Ab/Ac = 0.5;
 ft. as a result of recent SMACNA assisted ASHRAE            C (Main) = 0.05,
 research.                                                    velocity = 1333 fpm (6000/36 x 18/144)
 The static pressure loss for duct section EF is:            Vp = 0.11 (From Table 14-6)
                                                             Fitting loss = C x Vp = 0.05 x 0.11
                                                                          = 0.006 in. w.g. (line 11)
(enter on line 8 column L)
                                                             The loss coefficient for the thin plate volume damper
The diverging 90° wye fitting used at E can be found         near F can be obtained from Table 14-18, Figure B
in Table 14-14, Figure W. In order to obtain the proper      (Set wide open, i.e. 0°). The velocity pressure (Vp) of
loss coefficient "C" to calculate the fitting pressure       0.09 in. w.g. for 1200 fpm (3000/20 x 18/144) is
loss, preliminary calculations to obtain Ab must be          obtained from Table 14-6.
made (if a different friction loss rate is used later when
                                                             Damper Loss = C x Vp = 0.04 x 0.09
computing the branch losses, subsequent recalcu-
                                                                         = 0.004 in. w.g. (line 12)
lation might be necessary).
 Ab (Prelim.) for 2,000 cfm @ 0.095 in. w.g. = 254           Elbow G in the FH duct run is a square elbow with
 sq. in. (area of 18.0 in. diameter duct obtained from       4.5 inch single thickness turning varies on 3 1/4 inch
 Figure 14-1). Then:                                         centers. The loss coefficient of 0.24 is obtained
                                                             from Table 14-10, Figure H for the 20" x 18" elbow
 Ab/As = (9.0)2rr/(13.7)27r = 254/590 = 0.43,                and entered on line 13 along with the other data
 Ab/Ac = 254/707 = 0.36, and                                 (cfm, fpm, Vp, etc.)
 Qb/Qc = 2000/8000 = 0.25.                                   G fitting loss = C x Vp = 0.24 x 0.09
 Using Ab/As = 0.33; and Ab/AC = 0.25 (the closest                          = 0.022 in w.g. (line 13)
 figures), C (Main) = - 0.01 (obtained by interpola-
 tion). The Vp for 1455 fpm (8000/44 x 18/144) is 0.13       The total pressure loss for duct section FH from lines
 in. w.g.                                                    10, 11, 12, and 13 in column L(0.029 + 0.006 + 0.004


                                                                                                                 7.7
                                                                 DUCT   SIZING     PROCEDURES           (U.S.   UNITS)


     + 0.022) of 0.061 in. w.g. is entered on line 13 in           I fitting loss = C x Vp = 0.05 x 0.07
     column M.                                                                  = 0.004 in. w.g. (line 17).

     e) Duct Section HI-Data for duct section HI is de-            The "J" elbow is smooth, long radius without vanes
     veloped as other duct sections above. Starting with           (Table 14-10, Figure F) having a R/W ratio of 2.0. As
     2000 cfm, the values of 1140 fpm, 18.0 inch diameter          H/W = 12/14 = 0.86, the loss coefficient of 0.16 is
     (and the duct size of 20" x 14") are obtained (again          used.
     changing only one duct dimension where possible).             By applying values of the 14.2 inch equivalent duct
                                                                   diameter and the duct velocity of 900 fpm to the
                                                                   "Reynolds Number Correction Factor Chart" on page
                                                                   14.19, it is found that a correction factor must be
                                   = 0.019 in. w.g. (line 14).
                                                                   used. The actual average velocity is:
     The loss coefficient for transition H (converging flow)
                                                                   V = 1000/14 x 12/144 = 857 fpm
     is obtained from Table 14-12, Figure A using 0 = 30°
     (use the upstream velocity based on 3000 cfm) to              The equations under Note 3 on page 14,20 are solved
     compute the Vp, assuming that there is not an instant         to allow the correction factor to be obtained.
     change in the upstream airflow velocity. This will hold
     true for each similar fitting in this example).
     Vel = 3000/20 x 18/144 = 1200 fpm; Vp = 0.09,                 Re = 8.56 DV = 8.56 x 12.92 x 857
                                                                   Re = 94,780
                                                                   Re10 4 = 9.48
     H fitting loss = C x Vp = 0.05 x 0.09                         From the table (Note 3) the correction factor of 1.32
                    = 0.005 in. w.g. (line 15)                     is obtained and the Vp of 0.05 for 857 fpm is used.
     The loss values in column L (0.019 and 0.005) are             Fitting loss = C x Vp x KRe
     again totalled and entered on line 15 in column M                          = 0.16 x 0.05 x 1.32 = 0.011 in. w.g.
     (0.024 in. w.g.).                                                             (enter on line 18)
                                                                   If the KRe correction factor was not used, the calcu-
     f) Duct Section IJ-Duct section IJ is calculated as           lated loss of 0.008 in. wg. (0.16 x 0.05) is 0.003 in.
     the above duct sections and the same type of tran-            w.g. lower than the value used. On a long, winding
     sition is used (1000 cfm, 970 fpm, 13.9 inch diam.;           run with many elbows, this could become significant.
     with a 14" x 12" duct size being selected at a 14.2
                                                                   The volume damper at J has the same coefficient as
     inch diameter Equivalent):
                                                                   that used at F Using the Vp for 857 fpm:
                        30 ft. x 0.095
ft   IJ duct loss =                     = 0.029 in. w.g.           Damper Loss = C x Vp = 0.04 x 0.05
                            100 ft.
                                                                               = 0.002 in. w.g. (Line 19)
     If the 14.2 in. circular equivalent of the 14" x 12" duct
                                                                   Figure T of Table 14-14 (Tee, Rectangular Main to
     is reploted on the chart in Figure 14-1 for 1000 cfm,
                                                                   Round Branch) should not be used for a round tap at
     a velocity of 900 fpm and a friction loss of 0.080 will
                                                                   the end of a duct run, nor should Figure Q for a
     be obtained. A recalculation for the IJ duct loss is:
                                                                   square tap under the same conditions, as the total
                                                                   airflow is going through the tap. The closest duct
                                                                   configurations in Chapter 14 would be the mitered
     As the new value is 0.003 in. w.g. less (a somewhat           elbows in Table 14-10, Figures C, D or E. The average
     significant amount), the 0.024 in w.g. is entered on          loss coefficient value for a 900 turn from these figures
     line 16. However, if this were done on a computer, the        is 1.2, which is the recommended value to use until
     larger (safer) amount would be used.                          additional research in the SMACNA program estab-
                                                                   lishes duct fitting loss coefficients for these configu-
     Transition at I (Table 14-12, Figure A):                      rations.
                                                                   Obviously, if there was ample room in the ceiling, the
                                                                   use of a vaned elbow or a long radius elbow and a
     Velocity = 2000/20 x 14/144 = 1029 fpm;                       rectangular to round transition would be the most
          Vp = 0.07,                                               energy efficient with the lowest combined pressure



     7.8
                                                                                                          CHAPTER 7



loss. Therefore, the loss of the fitting at the diffuser      w.g.) and the result entered on line 1 (column M) of
should be calculated:                                         the table in Figure 7-1(a) using a new duct sizing
Fitting loss = C x Vp = 1.2 x 0.05= 0.060 in. w.g.            form.
(enter on line 20)                                            Referring again to Table 14-14, Figure W (used before
The diffuser pressure loss on the drawing (Figure 7-          for the wye at F), and using the same ratios as before,
1) for the diffuser at J includes the pressure losses         (Ab/As = 1.0; Ab/Ac = 0.5; Qb/Qc = 0.5), the branch
                                                              loss coefficient C = 0.52.
for the damper with the diffuser. The 0.14 in. w.g. is
entered on line 21 in column L.                               F fitting loss = C x Vp = 0.52 x 0.11
In Table 7-1, the pressure losses on lines 16 through                        = 0.057 in. w.g. (line 2)
21 in column L are totalled (0.241 in. w.g.) and the          It should be noted that the fitting entering velocity of
value entered on line 21 in column M (in black) and           1333 fpm is used to determine the velocity pressure
on line 16 in column N (in red). Starting from the            for the computations. The branch loss of 0.057 in.
bottom (line 16), the pressure losses of each sec-            w.g. for fitting F is compared to the 0.033 in. w.g.
tion in column M are accumulated in Column N                  computed above for duct EG and elbow G. As the
resulting in a total pressure loss of 0.492 in. w.g.          difference between them of 0.024 in. w.g. is within
(line 4) for the duct run B to J (the assumed main            the 0.05 in. w.g. allowable design difference, the fit-
duct run). This total is added to the 0.90 in. w.g. on        ting used at F was a good selection. However, the
line 3 of column M (Fan Plenum B) for the total               A1Mduct run will have a 0.024 in. w.g. greater pres-
pressure loss of 1.382 in w.g., the design total pres-        sure loss than the A1J duct run. So the assumed
sure at which supply fan B must operate for 8000              "longest run" did not have the greatest pressure loss
cfm. The value of 1.382 in. w.g. is entered on line           although again the difference was within 0.05 in. w.g.
 1 in columns N and O.(The numbers in column N                This also confirms the need for the use of balancing
and 0 are shown in red to indicate that they are cal-         dampers in each of the 20" x 18" ducts at F
culated after columns A to M.)                                The information for the "branch" volume damper at F
Attention is called to the progressively lower value of       can be copied from line 12 of Table 7-1 (as all con-
the velocity pressure as the velocity continues to be         ditions are the same) and entered on line 3 of Table
reduced (velocity pressure is proportional to the             7-1 (a). The calculations then are made for the 10 ft.
square of the velocity). By carefully selecting fittings      of 20" x 18" duct (FK):
with low loss coefficients, actual dynamic pressure
loss values become quite low. However, straight duct
loss values per 100 feet remain constant, as these
losses are dependent only on the friction loss rate           (enter on line 4)
selected. The minor modification at the last duct sec-        The pressure losses on lines 2, 3, and 4 in column L
tion was made because of the rectangular duct size            are totaled and entered on line 4 in column M (0.071
that was selected.                                            in. w.g.) of Table 7-1 (a).
The last section of duct (IJ), with all of its fittings and   The pressure loss of the Kto M duct section is identi-
the terminal device, had over half of the pressure loss       cal to the H to J duct section (including the diffusers),
generated by the complete duct run (BJ). The primary          so lines 15 and 21 in column M of Table 7-1 are
reason for this is that all of the fittings in the main run   totalled (0.265 in. w.g.) and entered on line 5 in
had a static regain (included in the loss coefficients)       columns M and N of table 7-1 (a).
with each lowering of the airstream velocity which            Finally, the figures in column M are accumulated in
 reduced the actual pressure loss of each section.            column N (starting from the bottom) to obtain the new
                                                              total pressure loss of 1.403 in. w.g. for the fan B duct
g) Duct Section FM-As the branch duct run F to
                                                              system (line 1, column 0). This loss only is 0.021 in.
M is similar to duct run G to J, one would assume
                                                              w.g. higher than the A1Jduct system pressure loss
that the duct sizes would be the same, provided that
                                                              (Table 7-1), but it is the higher total pressure loss
the branch pressure loss of the wye at F had approx-
                                                              value to be used in the selection of Fan B.
imately the same pressure loss as the 20 feet of duct
from F to G (0.019 in. w.g.) and the elbow at G (0.014        h) Duct Section EN-Using the balance of the duct
in. w.g. for a total loss of 0.033 in. w.g.). However, to     sizing form (Table 7-1(a)), the next duct run to be
compute the complete duct run from A1 to M, lines 1           sized is the branch duct EQ. The pressure loss for
to 9 (A1 to F) in column M must be totaled (1.067 in.         the duct system from A, to E is obtained by totalling


                                                                                                                   7.9
                                                           DUCT     SIZING     PROCEDURES          (U.S.    UNITS)


lines 1 to 7 of Table 7-1 and entering the 1.049 in.         R/W = 0.25, H/W = 12/14 = 0.86, C = 0.12
w.g. value on line 7 in column M.                            (by interpolation)
Data for duct section EN is obtained (2000 cfm, 1140         O fitting loss = C x VP = 0.12 x 0.05
fpm, 18.2 inch diam., with 20" x 14" being the se-                          = 0.006 in. w.g. (line 13)
lected rectangular size) using the same 0.095 in. w.g.
                                                             The cumulative loss of 0.056 in. w.g. (0.044 + 0.004
friction loss rate which has changed only once in this
example to this point:                                       + 0.002 + 0.006) is entered on line 13 in column M.

                                                             j) Duct Section PQ-Data for the last 20 feet of
                                                             duct is obtained from Figure 14-1 and Table 14-2 (500
(enter on line 8)                                            cfm, 810 fpm, 10.7 inch diameter, which is the equiv-
The data used before for computing the "main" loss           alent of a 12" x 8" rectangular size):
coefficient for wye E (Table 14-14, figure W) is again
used to obtain the "branch" loss coefficient (see
"Duct Section EF")                                           (enter on line 14)
Ab/As = 0.33, Ab/Ac = 0.25, Qb/Qc = 0.25
                                                             The loss coefficient for transition P is obtained from
(the preliminary calculations to branch EN are veri-         Table 14-12, Figure A (converging flow) using 0 =
fied).                                                       45°:
C (branch) = 0.43 (by interpolation)                         A,/A = 14 x 12/12 x 8 = 1.75;
E fitting loss = C x Vp = 0.43 x 0.13                        C = 0.06, Vel. = 857 (from the 14" x 12" duct)
               = 0.056 in. w.g. (line 9)
                                                             P fitting loss = C x Vp = 0.06 x 0.05
The loss values in column L (0.010 + 0.056) are                             = 0.003 in. w.g. (line 15)
totalled and entered on line 9 in column M (0.066 in.
w.g.).                                                       The fitting at Q is a mitered 90° change of-size elbow
                                                             (Table 14-10, Figure E).
i) Duct Section NP-Data for the 55 ft. duct run from
N to P is computed (using the lower friction loss rate       H/W = 8/12 = 0.67; W1/W = 16/12 = 1.33
from duct section IJ) and the 14" x 12" rectangular          Velocity = 500/12 x 8/144 = 750 fpm, Vp = 0.04
size again is selected using 14.2 in. diameter, 0.08 in.     A fitting loss coefficient of 1.0 is selected. Then refer-
w.g. per 100 ft. friction loss rate, and 900 fpm veloci-     ring to Note 2 on Page 14.17 plotting the data on the
ty.                                                          "Reynolds Number Correction Factor Chart" indi-
                                                             cates that a correction factor will be required.

(enter on line 10)
At N, a 45° entry tap is used for branch duct NS and         Re = 8.56 DV = 8.56 x 9.6 x 750 = 61,632
a 30° transition is used to reduce the duct size for
the run to P From Table 14-12, Figure A:                     Re10    4 =   6.16; KRe = 1.09
A1/A = 20 x 14/14 x 12 = 1.67                                Q fitting loss = 1.0 x 0.04 x 1.09
                                                                            = 0.044 in. w.g.
C = 0.05 for 0 = 30°,                                        (enter on line 16)
Vel. = 2000/20 x 14/144 = 1029 fpm, Vp = 0.07                The pressure loss of 0.13 in. w.g. on the drawing
N fitting loss = C x Vp = 0.05 x 0.07                        (Figure 7-1) for the 16" x 8" grille is entered on line
               = 0.004 in. w.g. (line 11).                   17
The volume damper at N has the same numbers as               The pressure losses on lines 14-17 in column L are
used above for the damper at J:                              totalled (0.196 in. w.g.) and the value entered on line
                                                             17 in column M and on line 14 in column N. Starting
Damper loss = C x Vp = 0.04 x 0.05
                                                             from the bottom (line 14), the pressure losses of each
               = 0.002 in. w.g. (Line 12)                    section in column M are accumulated in column N,
At 0, a smooth radius elbow with one splitter vane is        resulting in the total pressure loss of 1.367 in. w.g.
selected (Table 14-10, Figure G):                            which is entered on line 7 in columns N and O.



7.10
                                                                                                    CHAPTER 7



The A1Mduct run pressure loss of 1.430 in. w.g. is      from A1 to S (1.371 in. w.g.) placed on line 18 in
0.063 in. w.g. higher than the 1.367 in w.g. pressure   columns N and 0. This loss again is almost equal to
loss of the A1Q duct run, giving a system that is       that of the other portions of the duct system.
slightly above the 0.05 in. w.g. suggested good de-     I) Additional Discussion-If the NS branch loss
sign difference. Nevertheless, balancing dampers in     had been substantially lower, reasonable differences
the branch ducts at N should allow the TAB technician   could have been compensated for by adjustments of
to properly balance the system.                         the balancing damper. The damper loss coefficient
k) Duct Section NS-The pressure losses from A,          used in each case was based on 0 = 0° (wide open).
to N (lines 7 to 9) are totalled (1.115 in. wg.) and    The preliminary damper setting angle 0 can be cal-
entered on line 18 in column M. The last section of     culated in this situation as follows (assuming a total
the supply duct system is sized using the same pro-     system loss difference of 0.038 in. w.g. between
cedures and data from above:                            points S and Q for this example):
                                                        System loss difference = 0.038 in. w.g.
                                                        N damper loss (set at 0°) = 0.002 in. w.g.
(enter on line 19)                                      N damper loss (set at ?) = 0.040 in. w.g.
A 45° entry rectangular tap is used for the branch                                 (0.038 + 0.002)
duct at N. From Table 14-14, Figure N:                  Damper loss = C x Vp or C = Damper loss/Vp
Vb/VC = 857/1029 = 0.83 (Use 1.0)                       C = 0.040/0.50 = 0.80
Qb/Q   = 1000/2000 = 0.5; C = 0.74
Velocity = 1029 fpm; Vp = 0.07                          Referring back to Table 14-18, Figure B, the loss coef-
                                                        ficient when C = 0.80 would require a damper angle
N Fitting Loss = C x Vp = 0.74 x 0.07                   o of about 15° (by interpolation). The duct airflow and
                = 0.052 in. w.g.                        velocity at the damper still would remain at the design
(Enter on line 20)                                      values. Points S and Q of the duct system would then
The data for the volume damper in the branch duct       have the same total pressure loss (relative to point
at N is the same as on line 12, which can be copied     A, or fan B).
and entered on line 21. The total of lines 19-21 in     Other advantages of the above duct sizing proce-
column L of 0.060 can be entered on line 21 in col-     dures are that using columns M and N, the designer
umn M.                                                  can observe the places in the duct system that have
Using the data from line 14:                            the greatest total pressure losses and where the duct
                                                        construction pressure classifications change (see Ta-
                                                        ble 4-1 and Figure 4-1 in Chapter 4). After the duct
                                                        system is sized, these static pressure "flags" should
(Enter on line 22)                                      be noted on the drawings as shown on Figure 7-1 to
R Transition loss = C x Vp = 0.06 x 0.05                obtain the most economical duct fabrication and in-
                       (from line 15)                   stallation costs.
                     = 0.003 in. w.g.                   Building pressure allowance for supply air duct sys-
(Enter on line 23)                                      tems should be determined from building ventilation
S Elbow loss = C x Vp x KRe (from line 16)              requirements considering normal building infiltration.
                                                        Allowance in the range of 0.02 to 0.1 in. w.g. for build-
               = 1.0 x 0.04 x 1.09
                                                        ing pressurization normally is used. The designer
               = 0.044 in. w.g.
                                                        should determine the proper building pressurization
(Enter on line 24)
                                                        value based upon individual system requirements
S Grille loss (from Figure 7-1) = 0.13 in. w.g.         and location. Consideration should also include ele-
(Enter on line 25)                                      vator shaft ventilation requirements, tightness of
The losses for Run RS in column L are totalled and       building construction, building stack effect, fire and
0.196 in. w.g. value is placed in column M on line 25   smoke code requirements, etc.
and in column N on line 22.                              Finally, the system pressure loss check list in Figure
The section losses in column Mare again added from       9-1 of Chapter 9 should be used to verify that all
the bottom in column N and the total system loss         system component pressure losses have been in-



                                                                                                            7.11
                                                          DUCT   SIZING      PROCEDURES           (U.S.    UNITS)


cluded in the fan total pressure requirements, and          charge into the plenum). From manufacturer's data,
that some allowance has been added for possible             Vp = 0.16 and C = 1.5 from Table 14-16, Figure I:
changes in the field. These additional items should         Z Fan pressure loss = C x Vp = 1.5 x 0.16
be shown on the duct sizing work sheets.
                                                                                = 0.24 in. w.g.
                                                            (Enter on line 2)
                                                            The plenum loss total of 0.54 in. w.g. is entered on
                                                            line 2 in Column M.
       RETURN AIR (EXHAUST AIR)
                                                            2. Exhaust Air System
       DUCT SYSTEM-SIZING
                                                            a) Duct Section YW-Using 8,000 cfm, 1500 fpm
       EXAMPLE NO. 2                                        is selected from the chart in Figure 14-1 which estab-
                                                            lishes the duct friction loss at 0.08 in. w.g. per 100 ft.
The exhaust air duct system of fan "Y" shown in
Figure 7-1 will be sized using lower main duct veloc-       of duct and the diameter at 32.8 inches. From Table
                                                            14-2, a 30" x 30" retangular duct can be selected
ities to reduce the fan brake horsepower require-
ments. This will conserve energy and, therefore,            for the YW duct section and the computed friction
                                                            loss value entered in column L.
lower the daily operating costs. However, the duct
sizes will be larger, which could increase the initial
cost of the duct system.
Attention is called to the discussion in Section B-         (Enter on line 3)
"Other Factors Affecting Duct System Pressures" of          The fan intake connection must be examined for a
Chapter 5. All of the static pressure and total pres-       possible System Effect Factor, which can be added
sure values are negative with respect to atmospheric        to the system losses or deducted from the fan rating.
pressure on the suction side of the fan. Applying this      (For this example, it will be added to the system
concept to Equation 5-5:                                    losses.) Using a radius elbow with an inlet transition
Fan SP = TPd - TPs - VPd (Equation 5-4)                     (see Figure 6-12a) and no duct between, R/H = 0.75
                                                            indicates the use of the "P" System Effect Curve.
Fan SP = TPd - (-TPs) - Vpd
                                                            Using the chart in Figure 6-1, a velocity of 1500 fpm
Fan SP = TPd + TPs - VPd                                    indicates a System Effect Factor of 0.28 in. w.g. (en-
 as TP = SP + Vp, then:                                     tered on line 4).
                                        Equation 7-2        The use of an inlet box (see Section B-8 of Chapter
Fan TP = TPd + TPs                                          6) would reduce the loss, but many fans are con-
Where:                                                      nected in this manner.
TPd = TP of fan discharge                                   The dynamic friction loss of the elbow/transition must
TPs = TP of fan suction                                     also be computed. Table 14-10, Figure F can be used
Using the suction side of Equation 7-2, all of the sys-     for the elbow, and Table 14-11, Figure D for the tran-
tem pressure loss values for the exhaust system             sition.
(suction side of the fan) will be entered on the work       Transition Y:
sheet as positive numbers.

1. Exhaust Air Plenum Z
Pressure loss data for the discharge side of the heat
recovery device A1Zis entered on line 1 of Table 7-2
in column L (0.30 in. wg.). As the backwardly curved
blade fan Z free discharges into the plenum, a ten-
tative fan selection must be made in order to obtain        From Table 14-11, Figure B:
a velocity or velocity pressure to use to calculate the
pressure loss (most centrifugal fans are rated with         A,/A < 2; C = 0.24 (by interpolation)
duct connections on the discharge, so the loss due          Velocity = 8000/30 x 30/144 = 1280 fpm
to "no static regain" must be added for the free dis-       From Table 14-6 or by calculation, Vp = 0.10 in. w.g.



7.12
                                                                                                  CHAPTER 7


                              Table 7-2 DUCT SIZING, EXHAUST AIR SYSTEM-
                                              EXAMPLE NO. 2




Y Transition loss = C x Vp = 0.24 x 0.10              The total for YW (0.372) is entered on line 6 in column
                    = 0.024 in. w.g.                  M.
(Enter on line 5)                                     b) Duct Section WU-Using 6000 cfm and 0.8 in.
Elbow Y:                                              w.g./100, 1400 fpm is established with 28.0 inch di-
                                                      ameter. Using Table 14-2, a rectangular size of 30" x
H/W = 1.0, R/W = 0.75, C = 0.44
                                                      20" is selected (keeping one side the same size).
Using the equivalent diameter, a quick check of the
"Reynolds Number Correction Factor Chart" on page
14.17 indicates that no correction is needed.
                                                      (Enter on line 7)
     Y Elbow loss = C x Vp = 0.44 x 0.10
                                                      A converging 450 entry fitting will be used at W (see
                  = 0.044 in. w.g.
                                                      Table 14-13, Figure F).
(Enter on line 6)
                                                      To obtain the "main" loss coefficient, the note in Fit-
Note that the combined pressure loss of 0.348 in.
                                                      ting 14-13F refers to Fitting 14-13B:
w.g. (0.280 + 0.024 + 0.044) for the system effect,
transition and elbow are far greater than the loss    Using Table 14-13B (Main Coefficient):
when using an inlet box (loss coefficient of 1.0):    Qb/Qc = 2000/8000 = 0.25; C = 0.33
Inlet box loss = CxVp = 1.0 x 0.10 = 0.10 in. w.g.    (by interpolation)



                                                                                                        7.13
                                                          DUCT   SIZING      PROCEDURES          (U.S.   UNITS)



W fitting loss = C x Vp = 0.33 x 0.10                       The U transition loss coefficient is found in Table 14-
               = 0.033 in. w.g.                             11, Figure B, and the following data computed:
(Enter on line 8)                                           A1/A = 30 x 22/22 x 18 = 1.67 (use 2), 0 = 30°,
Note that 0.10 is the velocity pressure of the 30" x        C = 0.25
30" downstream section (note direction of flow).            Vel. = 3000/22 x 18/144 = 1091 fpm
                                                             Vp = 0.07 (upstream duct)
The diverging flow transition at W with an included
angle of 30° uses Table 14-11, Figure E because of          U fitting loss = C x Vp = 0.25 x 0.07
the change of only one duct dimension.                                     = 0.018 in. w.g.
                                                            (Enter on line 13)
A,/A = 30 x 30/30 x 22 = 1.36 (use 2);
   C = 0.20;                                                The pressure loss for the change of size elbow at T
