upstream section velocity = 6000/30 x 22/144 =              will again be computed using Table 14-10, Figure E
1309 fpm.                                                   (Caution should be used to determine airflow direc-
                                                            tion):
Vp = 0.11 (From Table 14-6 or by calculation)
                                                            H/W = 18/48 = 0.38, W,/W = 24/48 = 0.5,
W trans. fitting loss = C x Vp = 0.20 x 0.11
                                                            C = 1.75 (by interpolation and extrapolation)
                      = 0.022 in. w.g.                      Vel. of the upstream section (grille size)
(Enter on line 9)                                           = 3000/48 x 18/144 = 500 fpm, Vp = 0.02
Using a radius elbow without vanes (Table 14-10, Fig-       T fitting loss = C x Vp = 1.75 x 0.02
ure F) at V, the following data is used:
                                                                           = 0.035 in. w.g.
H/W = 22/30 = 0.73, R/W = 2.0,                              (Enter on line 14)
  C = 0.16
                                                            Turning vanes could be added to the change of size
Again, using the equivalent diameter of 28.0 and the        mitered elbow, but no loss coefficient tables are avail-
velocity of 1309 fpm, a check of the "Reynolds Num-         able. One could speculate that if single-blade turning
ber Correction Factor" chart indicates that no correc-      vanes reduce the C = 1.2 of a standard 90° mitered
tion is needed.                                             elbow to about C = 0.15, the C = 1.75 used above
Vfitting loss = C x Vp = 0.16 x 0.11                        could be reduced to approximately C = 0.22 (using
              = 0.018 in. w.g.                              the same ratio). The pressure loss of 0.08 in. w.g. for
(Enter on line 10)                                          the exhaust grille at T is taken from Figure 7-1 and
                                                            entered on line 15.
As before, the total section loss of 0.145 in. w.g. is
entered in column M.                                        The section losses in column M are again added from
                                                            the bottom in column N, and the Y fan duct system
                                                            total of 1.272 in. w.g. entered on line 1 in columns N
c) Duct Section UT-The static pressure loss (the
                                                            and 0.
total pressure loss is always the same as the static
pressure when there is no velocity change) for the          d) Duct Section WX (Modified Design Method)-
duct section UT is:                                         Branch WX must now be sized, but a visual inspec-
                  20' x 0.08                                tion indicates that the pressure drop from W to X
Ut duct loss       -   0     = 0.016 in. w.g.               would be much less than that of the long run from W
                     100'
                                                            to T The cumulative loss of 0.360 in. w.g. for duct
(Enter on line 11)
                                                            run W to T (line 7, column N) is also the total pressure
From Figure 14-1 where a 21.7 inch diameter duct            loss requirement for the short 20' duct run (0.05 in.
and 1180 fpm was obtained for 3000 cfm, a 22" x             w.g. is the acceptable pressure difference between
18" rectangular duct is selected from Table 14-2. A         outlets or inlets on the same duct run).
converging 90° tee fitting (Table 14-13, Figure D) will
                                                            In an attempt to dissipate this pressure, a velocity of
be used at U, but again the "main" loss coefficient is
                                                            1,550 fpm and a duct friction loss rate of 0.2 in. w.g.
obtained from Figure 14-13B.
                                                            per 100 ft. (15.3 inch diameter) is selected for the
 Qb/Qc   = 3000/6000 = 0.5; C = 0.53                        2,000 cfm flow rate (Figure 14-1). One inch thick duct
 U Fitting loss = 0.53 x 0.11 (downstream Vp)               lining (correction factor = 1.93 from Figure 14-3 and
                = 0.058 in. w.g.                            Table 14-1 [Rough]) also can be added for noise con-
 (Enter on line 12)                                         trol and increased friction, and a balancing damper is




7.14
                                                                                                          CHAPTER 7


to be used for final adjustments. The computations           A perforated plate (Table 14-17, Figure B) is a non-
using this modification of the design method are:            adjustable alternate solution. If a 1/18" thick perfo-
                                                             rated plate was used instead of the balancing dam-
                                                             per, the calculation procedure would be as follows
                = 0.077 in. w.g.                             (see Table 14-17 Figure B):
(Enter on line 17)                                           Assuming 5/8" diameter holes,
Select the rectangular size of 14" x 14" from Table          t/d = 0.125/0.625 = 0.2.
14-2.                                                        With C = 1.53 (from above),
The converging 450 entry fitting used at W (Table 14-        n = 0.64 (by interpolation).
13, Figure F) is reviewed again to determine the
branch loss coefficient.
Qb/Qc = 0.25, Velocity (Vc) = 1280 fpm,                      Ap (flow area of perf. plate) = 0.64 x 16 x 13
    C = -0.37,                                                                              = 133.12 sq. in.
W fitting loss = -0.37 x 0.10 = -0.037 in. w.g.              No. of holes = Ap/area of a 5/8" hole
As there is a negative branch pressure loss for this                       = 133.12/0.307
fitting because of static regain (data is entered on                       = 434 (5/8" diameter)
line 18), additional losses must be provided by a bal-
ancing damper or a perforated plate in the branch
duct. A smaller grille with a higher pressure loss could
be used if a greater noise level could be tolerated.                SUPPLY AIR DUCT SYSTEM
If a straight rectangular tap was used (Table 14-13,                SIZING EXAMPLE NO. 3
Figure D) instead of the 450 entry tap, the loss coef-
ficient would then become 0.01, a more appropriate
selection.
                                                             1. Introduction
An inefficient transition at X also will help build up the   Higher pressure supply air systems (over 3 in. w.g.)
loss. Figure A is a rectangular converging transition        usually are required for the large central station
                                                             HVAC supply air duct distribution systems. Because
                                                             of higher fan brake horsepower requirements, ASH-
= 180° (abrupt), C = 0.33 by interpolation. The               RAE Standard 90.1-1989 provisions will cause the
downstream velocity must be used to determine the            designer to analyze lower pressure duct systems
Vp used in the computations:                                 against the on-going (and constantly increasing)
Velocity = 2000/14 x 14/144 = 1469 fpm;                      costs of building operation. The choice of duct system
      Vp = 0.13;                                             pressure is now more than ever dependent on energy
Xfitting loss = C x Vp = 0.33 x 0.13                         costs, the application, and the ingenuity of the de-
              = 0.043 in. w.g.                               signer.
(Enter on line 19)                                           The "Static Regain Method" and the "Total Pressure
X grille loss (from Figure 7-1) = 0.08 in. w.g. (line        Method" have traditionally been used to design the
20)                                                          higher pressure supply air systems. However, the
                                                             choice of fitting loss coefficient tables in Chapter 14
Subtracting 0.163 in. w.g. (the total of lines 17 to 20)     require some designers to use a new approach when
from the 0.360 in. w.g. duct run WT pressure loss            designing these systems.
shown on line 7 in column N, leaves 0.197 in. w.g. of
pressure for the balancing damper to dissipate.
                                                             2. Design Procedures
Damper loss coefficient C = TP/Vp = 0.197/0.13
                             = 1.52                          After analyzing a duct system layout, the chart in
                                                             Figure 14-1 of Chapter 14 is used to select an "ap-
From Table 14-18, Figure B, a damper set at 22° (by          proximate" initial velocity and a pressure loss per 100
interpolation) has the loss coefficient of 1.53 that will    feet that will be used for most duct sections through-
balance the branch duct WX. The total of 0.360 in.           out the system. This selected velocity should be
w.g. (adding lines 17-21) is entered on line 21 in col-      within the shaded sections of the chart. Using the
umn M and on line 17 in column N.


                                                                                                               7.15
                                                               DUCT   SIZING      PROCEDURES          (U.S.    UNITS)


design airflow quantities (cfm) of the duct sections             system. (The return air duct system, which is calcu-
and the selected velocity (fpm), the duct diameters              lated separately; also is part of the fan load.) Veloci-
and friction loss rates also may be obtained from                ties and friction loss rates for the shorter runs may
Figure 14-1. When rectangular duct sizes are to be               fall into a "higher velocity range" as long as the noise
used, selection may be made from the chart in Table              potential is considered.
14-2, based on circular equivalents. The use of higher           Caution must be used in the above sizing procedure
velocities normally increases duct system noise lev-             for the "longest duct run," as the use of smaller duct
els. The designer must consider that acoustical treat-           sizes, created by higher velocities and higher pres-
ment might be required for the duct system, and an               sures, can increase the fan brake horsepower and
allowance must be made for increased duct dimen-                 cost of operation. This is becoming more critical with
sions (if lined) or for additional space requirements if         rising energy rates, and a life cycle cost analysis will
sound attenuators are used.                                      probably dictate that lower operating costs be consid-
The designer must inspect the duct layout and make               ered more important than lower first costs and space
an assumption as to which duct run has the highest               saving requirements.
pressure loss. This is the path for the first series of
calculations. The average velocity of the initial duct
section (based on the cross-sectional area) is used
to obtain the velocity pressure (Vp) from Table 14-4
or it may be calculated using Equation 5-8 in Chapter            3. Supply Air System
5. The velocity pressure is used with fitting loss coef-
                                                                 Table 7-3 is the tabulation of design and computation
ficients from the tables in Chapter 14 to determine the
                                                                 data obtained when sizing the 20,000 cfm supply
dynamic pressure loss of each fitting. The pressure
                                                                 duct system shown in Figure 7-2. The 290 foot duct
losses of system components usually are obtained
                                                                 run from C to S appears to be the path with the
from equipment data sheets, but approximate data
                                                                 greatest resistance, although the duct run from C to
can be selected from the tables and charts in Chapter
                                                                 W appears to have about the same resistance. All of
9. The total pressure loss is then computed for the
                                                                 the VAV terminal units have the same capacity (1000
initial duct section by totaling the individual losses of
                                                                 cfm each). The airflow (cfm) of the duct sections vary
the straight duct sections and duct fittings.
                                                                 from 20,000 cfm to 1000 cfm. Selecting an initial
Each succeeding duct section is computed in the                  velocity of approximately 3200 fpm and a friction rate
same manner, with careful consideration being given              of 0.30 in. w.g. per 100 feet would indicate (by follow-
to the type of fitting selected (comparing loss coeffi-          ing the 0.30 in. w.g. line horizontally to 1000 cfm) that
cients to obtain the most efficient fitting). If the initial     the duct velocities would gradually be reduced to al-
system airflow is over 30,000 cfm, the velocity can              most 1500 fpm at an airflow of 1000 cfm.
be held constant (with an increase in the duct friction          a) Plenum-Before the duct system is sized, the
rate) until the system airflow drops below 30,000 cfm.           losses within the plenum must be calculated. Data
Then the duct friction rate generally should remain              from the manufacturer's catalog for the DWDI fan A,
constant (equal friction).                                       which must be tentatively selected, indicates a dis-
After the calculations are made and each duct section            charge outlet size of 43" x 32", a discharge velocity
properly sized, the pressure loss must be added for              of 2190 fpm (velocity pressure = 0.30 in. w.g.), and
the terminal outlet device at the end of the last duct           a blast area/outlet area ratio of 0.6.
section. Adding from the bottom of the form to the               Elbow B is sized 44" x 32" (so that it is similar to
top, the section losses are totalled in column N to              the outlet size) and a radius elbow (R/V= 1.5) is
obtain the supply fan pressure requirements for the              selected. It is located 26 inches above the fan dis-
supply air duct system (if the original "duct run with           charge opening.
the highest pressure loss" assumption was correct).
                                                                 Using the directions in Figure 6-2, Figure 6-3, and
Using the cumulative pressure subtotal of the main               Table 6-2 for a DWDI fan, the pressure loss is cal-
duct at the point of each branch, calculate the cu-              culated for the "System Effect" created by the dis-
mulative pressure total for each branch run as out-              charge elbow at B:
lined above. If a duct run other than the assumed
duct run has a higher cumulative pressure loss total,
then the higher amount now becomes the pressure
which the fan must provide to the supply air duct



7.16
                                                                                                     CHAPTER 7


                               Table 7-3 DUCT SIZING, SUPPLY AIR SYSTEM-
                                              EXAMPLE NO. 3




(or use 40.9 in. from Table 14-2),                       The loss coefficient of 0.15 for elbow B is obtained
                                                         (using Table 14-10, figure F) with R/W = 1.5 and H/
                                                         W = 44/32 = 1.38.
                                                         Average Velocity = 20,000/44 x 32/144
                                                                           = 2045 fpm
                                                         The velocity pressure (Vp) of 0.26 in. w.g. is obtained
                                                         from Table 14-4 for a velocity of 2045 fpm. A quick
From Table 6-2, System Effect Curve R-S for a 0.6        check of the "Reynolds Number Correction Factor"
blast area ratio and 25% Effective Duct is used with     chart on page 14.17 shows that no correction is
Figure 6-1 to find the System Effect pressure loss of    needed.
0.29 in. w.g. (based on 2190 fpm). As the elbow is in
                                                         B fitting loss = C x Vp = 0.15 x 0.26
position "A" (Figure 6-3), the multiplier for the DWDI
fan from Table 6-2 of 1.00 does not change the value,                  = 0.039 (line 2)
which is entered on line 1 in column L of the duct       The total pressure loss of 0.329 in. w.g. for the
sizing work sheet in Table 7-3. Again it is noted that   plenum is entered on line 2 in column M.
the 0.29 in. w.g. could be subtracted from the total     b) Duct Section CF-Round spiral duct with an ab-
pressure output of the fan instead of being added to     solute roughness of 0.0003 feet will be used in this
the total system loss.                                   supply duct system. For the 80 feet of duct in section



                                                                                                           7.17
                             DUCT   SIZING   PROCEDURES   (U.S.   UNITS)


       Table 7-3(a) DUCT SIZING, SUPPLY AIR SYSTEM-
                     EXAMPLE NO. 3 (CONT.)




7.18
                                                                                                           CHAPTER 7



CF and using an assumed velocity of 3200 fpm, it              F elbow fitting loss = 0.15 x 0.45 x 0.6
falls right on the closest standard size duct diameter                              = 0.041 in. w.g. (line 9).
of 34 inches (in the chart of Figure 14-1). The se-           The 90° round elbow at G uses the same values
lected velocity of 3200 fpm has a friction loss rate of       without the correction factor.
0.30 in. w.g. per 100 ft. A duct friction correction factor
is not required, as the chart in Figure 14-1 is based         G elbow fitting loss = 0.15 x 0.45
on the same absolute roughness.                                                      = 0.068 in. w.g. (line 10).
                                                              The losses in column L again are totalled in column
                                                              M (0.438 in. w.g.).
               = 0.240 in. w.g. (line 3)                      d) Duct Section HO-The following values are ob-
                                                              tained using the same procedures as above (5000
The transition at C will be converging, rectangular to
                                                              cfm at 0.30 in. w.g. per 100 feet friction loss): 20 inch
round (Table 14-12, figure A) with A1/A = 44 x 32 /
                                                              diameter duct size, 2300 fpm velocity. Note that the
(17)27r = 1.55 and 0 = 20°; C = 0.05. The velocity
                                                              duct velocity continues to decrease as the duct vol-
pressure used is that of the downstream section:
                                                              ume (cfm) becomes lower using the same duct fric-
0.64 in. w.g. for 3200 fpm (Table 14-4).
                                                              tion loss rate (0.30 in. w.g. per 100 ft.).
C transition loss = C x Vp
                    = 0.05 x 0.64 (leaving Vp)
                    = 0.032 in. w.g. (line 4).                               = 0.120 in. w.g. (line 11)
The pressure loss for a medium attenuation 34 inch            At point H in the duct system, the branch coefficient
diameter sound trap of 0.26 in. w.g. is obtained from         is obtained for the diverging 45° round wye with a
Chapter 9. A preliminary loss also can be obtained            conical main and branch with a 45° elbow (Table 14-
from manufacturer's data sheets. The data is entered          14, Figure M):
on line 5.
The smooth radius, 90° round elbow at E has an R/
D ratio = 1.5; C = 0.15 (Table 14-10, Figure A).
                                                                Vp = 0.45 (2700 fpm).
E elbow loss = C x V, = 0.15 x 0.64                           H wye (branch) loss = C x Vp = 0.51 x 0.45
                = 0.096 in. w.g. (line 6).                                        = 0.230 in. w.g. (line 12).
The pressure losses of the four items in duct section         The 90° round elbow is calculated as the above 90°
CF are added and the 0.628 in. w.g. total is entered          ell and the loss coefficient for the balancing damper
in column M on line 6.                                        is obtained from Table 14-18, Figure A (O = 0°);
c) Duct Section FH-Using the same procedure as                C = 0.20.
above, the closest standard size for 10,000 cfm at            H damper loss = C x Vp = 0.20 x 0.33
0.30 in. w.g. friction loss per 100 feet is 26 inch di-                         = 0.066 in. w.g. (line 13)
ameter (Figure 14-1). A velocity of 2700 fpm and the
                                                              N elbow fitting loss = C x Vp = 0.15 x 0.33
related Vp of 0.45 is used for further calculations.
                                                                                    = 0.050 in. w.g. (line 14)
                                                              The total for the HO duct section (0.466 in. w.g.) is
                                                              entered in column M.
                = 0.150 in. w.g. (line 7)
                                                              e) Duct Section OP-For 4000 cfm at 0.30 in. w.g.,
Using a 45° round wye fitting (Table 14-14, Figure Y)         the closest standard size duct is 18 inch diameter.
with 45° elbows at F, Vlb/Vc = 2700/3200 = 0.84;              Using the 18 inch duct, the friction rate then becomes
C = 0.28 (by interpolation).                                  0.34 in. w.g. per 100 feet and the duct velocity is 2250
F wye fitting loss = C x Vp = 0.28 x 0.64                     fpm.
                   = 0.179 in. w.g. (line 8).
The 45° round elbow (RD = 1.5) at F will use the
same loss coefficient as the 90° elbow above (Table                         = 0.102 in. w.g. (line 15)
14-10, Figure A) multiplied by the 0.6 correction factor      Vp for 2250 fpm = 0.32 (Table 14-6)
for 45° (Note 1). Vp for 2700 fpm = 0.45 in. w.g.             The 45° round diverging conical wye at point 0 (Table



                                                                                                                  7.19
                                                           DUCT   SIZING      PROCEDURES           (U.S.    UNITS)


14-14, figure C) requires that the "main" coefficient C      Vp for 1880 fpm = 0.22 (by calculation)
be obtained from Table 14-14A.
                                                             Again using the same type of wye at Q:
Vs/Vc = 2250/2300 = 0.98; but when there is no
                                                             Vs/Vc = 1880/2150 = 0.87, C = 0.01 (0.013 by inter-
change in velocity, the table indicates that there is no
                                                             polation)
dynamic loss, i.e. C = 0 for Vs/Vc = 1.0. Interpolating
gives a questionable loss coefficient of 0.004, which        Q wye (main) loss = C x Vp = 0.01 x 0.29
multiplied by the Vp of 0.33 gives a loss of 0.001.                            = 0.003 in. w.g. (line 22)
However, a minimum loss coefficient of 0.01 is used.         Q Transition: A1/A = 82Trr/72T = 1.31, C = 0.06
0 Wye (main) loss = 0.01 x 0.33 = 0.003 in. w.g.             Q Trans. fitting loss = C x Vp = 0.06 x 0.22
(enter on line 16)
                                                                                    = 0.013 in. w.g. (line 23)
The 600 transition from 20 inch diameter to 18 inch
                                                             The section loss of 0.112 is entered in column M.
diameter does have a dynamic pressure loss and the
fitting loss coefficient is obtained from Table 14-12,       h) Duct Section RS-Using an addition duct sizing
Figure A.                                                    form to record the data [Table 7-3(a)], the 1000 cfm
                                                             duct size at 0.30 in. w.g. would be half way between
A1/A = 1021T/92rr = 1.23, C = 0.06
                                                             the 10 inch and 12 inch standard duct sizes. The 10
0 transition loss = C x Vp (downstream)                      inch diameter duct would be in a much higher pres-
                     = 0.06 x 0.32                           sure loss category, so the 12 inch duct at 0.19 in. w.g.
                     = 0.019 in. w.g. (line 17)              per 100 feet and 1290 fpm velocity would be the better
The section loss of 0.124 in. w.g. is entered in column      selection.
Monline 17
f) Duct Section PQ-The same calculations as
used in duct section OP are repeated using 3000                            = 0.057 in. w.g.
cfm and a 0.30 in. w.g. per 100 feet friction loss rate                      [Enter on line 1 of Table 7-3(a)]
to obtain the closest standard duct size of 16 inch          Vp for 1290 fpm = 0.10 in. w.g. (by calculation)
diameter (Figure 14-1). Using the exact 16 inch duct
                                                             R wye fitting: Vs/Vc = 1290/1880 = 0.69, C = 0.04
size, the new velocity is 2150 fpm and the friction loss
rate is 0.36 in. w.g. per 100 feet:                         R wye (main) loss = C x Vp = 0.04 x 0.22
                                                                                = 0.009 in. w.g. (line 2)
                                                            R transition: A1/A = 721r/627r = 1.36, C = 0.06
               = 0.108 in. w.g. (line 18)                   R transition loss = C x Vp = 0.06 x 0.10
Vp for 2150 fpm = 0.29 (Table 14-6)                                           = 0.006 in. w.g. (line 3)
For the 45° round conical wye at P (Table 14-14A):          A 450 elbow at the end of the duct is connected to
VsVc = 2150/2250 = 0.96,                                    the VAV box by a 5 foot piece of 12 inch diameter
C = 0.01 (0.004 by interpolation),                          flexible duct. The correction factor for the flexible duct
                                                            is obtained from the chart in Figure 14-3 using Table
Pwye (main) loss = C x Vp = 0.01 x 0.32                     14-1 as a guide. Bends of 30° or more would also add
                       = 0.003 in. w.g. (line 19).          additional resistance. Verified data is not available,
600 transition at P: A1/A = 92rr/82-: = 1.27,               so a radius elbow loss coefficient could be used to
C = 0.06                                                    obtain the additional loss. Figure 14-4 also contains
                                                            a correction factor for unextended (compressed) flex-
P transition loss = C x V = 0.60 x 0.29                     ible duct.
                  = 0.017 in. w.g. (line 20)
                                                            S 450 elbow fitting loss = 0.15 x 0.10 x 0.60
This section loss of 0.128 is entered in column M.
                                                                                     = 0.009 in. w.g. (line 4)
g) Duct Section QR-The selection of a standard
14 inch diameter duct for 2000 cfm (Figure 15-1 in-
dicates a 0.32 in. w.g. per 100 feet friction loss rate
and a velocity of 1880 fpm.                                                    = 0.019 in. w.g. (line 5)
                                                            An estimate of 0.25 in. w.g. is made for the down-
                                                            stream side ductwork and diffuser from the VAV box.
                                                            This is added to the VAV box pressure loss of 0.30
               = 0.096 in. w.g. (line 21)


7.20
                                                                                                          CHAPTER 7


 in. w.g. and the total (0.55 in. w.g.) is entered on line   the example in Chapter 2 where electrical energy
6. The total pressure loss of 0.650 for the RS section       costs were 9 cents per kW-hour. On-going costs of
 is entered in columns Mand N and also in column N           operating a system are extremely important, but sav-
on line 24 of page 1 (Table 7-3) of the duct sizing          ings in initial system costs also can conserve energy.
work sheet. Working from the bottom to the top of the
form, the section pressure losses are totalled in col-
umn N with the total pressure loss for the supply duct
system of 2.875 in. w.g. being entered on line 1 in
column 0.
                                                             GEXTENDED PLENUM
                                                                    DUCT SIZING
i) Recap-the same procedure is used to size the
other segments of the supply duct system; or if the          1. Introduction
layout is symmetrical, the same sizes can be used
for similar segments of the system. However, as was          In the design of air distribution duct layouts, a design
found in the supply air duct system sizing Example           variation commonly referred to as "extended plenum"
No. 1, several fittings with higher pressure losses or       or "semi-extended plenum" often is incorporated into
"high loss" VAV boxes can allow a duct run that was          the particular duct sizing method being employed;
not the originally selected run for design computa-          i.e., equal friction method, etc. Though there is a lack
tions, actually to be the duct run with the greatest         of published data concerning extended plenum use
pressure loss.                                               and design, extensive field testing, both in experi-
Assuming that the return air duct system of Example          mental form and in many actual installations through-
No. 3 (not shown) had an approximate total pressure          out the country, have proven the concept. An ex-
loss of 2.0 in. w.g., the output of the system supply        tended plenum is a trunk duct of constant size,
fan would need to be 20,000 cfm at 4.88 in. w.g.             usually at the discharge of a fan, fan-coil unit, mixing
(2.875 + 2.0). Attention is called to the fact that al-      box, variable air volume (VAV) box, etc., extended as
though the fan total pressure requirements are in the        a plenum to serve multiple outlets and/or branch
upper portion of the duct pressure classification            ducts.
range, all of the supply air duct system past the wye        A semi-extended plenum is a trunk design system
fitting at F is in the low pressure range (under 2 in.       utilizing the concept of extended plenum incorporat-
w.g.), even though there are velocities up to 2700           ing a minimum number of size reductions due to de-
fpm.                                                         creasing volume.
This is the reason that it is extremely important to
indicate static pressure "flags" on the drawings after       2. Properties
the duct system is sized (as in indicated in Figure 7-
2). Table 2-5 indicates the relative costs of fabrication    Some of the advantages realized through the use of
and installation of the different pressure classes of        the semi-extended plenum system concept are:
ductwork for the same size duct. So the initial instal-        a) Lower first cost due to an improved length of
lation cost savings become quite apparent by this                  straight duct to fitting ratio.
simple procedure, especially when the system de-               b) Lower operating cost due to savings in fan
signer specifies a higher pressure duct construction               horsepower through elimination of high energy
classification for the duct systems when a lower clas-             loss transition fittings.
sification would be more than adequate.
                                                               c) Ease of balancing due to low branch take-off
In the first edition of this "HVAC Duct System Design"             pressure losses and fewer trunk duct pressure
manual, this same duct system example was sized                    changes.
using a "constant" velocity of approximately 2800
fpm. The duct sizes ranged from 36 inch to 10 inch             d) As long as design air volume is not exceeded,
diameter at 3.22 in. w.g. total pressure, instead of               branch ducts can be added, removed, and re-
from 34 inch to 12 inch diameter at 2.88 in. w.g. total            located at any convenient point along the trunk
pressure. The "modified" equal friction method of de-              duct (between size reductions) without affecting
sign allowed a 10 percent lower system total pres-                 performance. This is particularly useful in "ten-
sure, a smaller main duct near the fan where con-                  ant development" work.
struction costs are proportionately the greatest, and        A limiting factor to be considered when using the
a yearly savings of approximately $816.00 based on           extended plenum method is that low velocities, which


                                                                                                                7.21
                                                         DUCT   SIZING     PROCEDURES           (U.S.   UNITS)


could develop, might result in excessive heat gain or
loss through the duct walls.
                                                           4. Comparison of Design
                                                              Methods
                                                           Figures 7-3 and 7-4 illustrate identical medium pres-
                                                           sure systems differing only in the trunk duct sizing
                                                           techniques used. The trunk duct system shown in
3. Design Criteria                                         Figure 7-3 has been sized by the equal friction
Actual installations and tests indicate that semi-ex-      method at a pressure loss of approximately 0.5 in.
tended plenum design is acceptable for use with sys-       w.g. per 100 feet. Note that reducing fittings have
tem static pressures that range from 1 in. w.g.            been used at each branch takeoff.
through 6 in. w.g. and duct velocities up through 3000     In Figure 7-4, the semi-extended plenum "concept"
feet per minute. Other specific design considerations      has been used to keep duct reductions at a minimum.
include:                                                   Note that System "A" utilizes six trunk duct sizes and
                                                           five reducing fittings while System "B" has only three
  a) Branch takeoffs from the trunk duct should pref-      duct suzes and two reducing fittings. Assuming that
       erably be round duct connecting at a 450 angle.     the duct between the primary air handling unit and
       If rectangular branches are used, a 450 entry       secondary terminal unit "F" has the highest supply
       tap should be used.                                 pressure loss and using friction loss data from Chap-
  b) Velocities in branch takeoffs should range be-        ter 14, the results are tabulated in Table 7-4. Ignoring
     tween 55 and 90 percent of the trunk duct ve-         branch duct and outlet losses, which are identical for
     locity to minimize static pressure loss across        both systems, the semi-extended plenum system has
     the takeoff.                                          a 0.63 in. w.g. (1.93-1.30) lower pressure loss than
                                                           the system sized by the equal friction method.
  c) Branch velocities should not exceed the trunk         The brake horsepower necessary to satisfy the sup-
     duct velocity.                                        ply pressure requirements, selected from a typical
                                                           manufacturer's catalog, is also shown in Table 7-4. It
  d) Balancing dampers should be installed in each         can be seen that the semi-extended plenum design
     branch duct.                                          results in reduced fan brake horsepower and, there-




                                   Figure 7-3 SYSTEM "A"-SIZED BY EQUAL
                                               FRICTION METHOD


7.22
                                                                                                   CHAPTER 7




               Figure 7-4 SYSTEM "B"-MODIFIED BY SEMI-EXTENDED PLENUM CONCEPT
                                                                 Table 7-5 SEMI-EXTENDED PLENUM
             Table 7-4 SEMI-EXTENDED                             INSTALLATION COST COMPARISON
              PLENUM COMPARISON




fore, lower operating costs. The cost savings, both      lustrates the estimated installation cost comparison
first and operating, could be even greater with a re-    between the two systems analyzed. It can be seen
turn air duct system utilizing the semi-extended         that the overall installed cost for the semi-extended
plenum concept.                                          plenum system is appreciably less.
                                                         The utilization of an extended or semi-extended
5. Cost Comparison                                       plenum is not actually a different method of duct or
                                                         system sizing. It is merely the combination of good
Although energy conservation holds the "spotlight,"      design and cost savings ideas using conventional
installation costs are still of primary concern to the   duct sizing techniques.
designer, the contractor and the owner. Table 7-5 il-




                                                                                                         7.23
                         DUCT   SIZING   PROCEDURES   (U.S.   UNITS)




       Figure 7-5 DUCT SIZING WORK SHEET (U.S.)
7.24
                                                               CHAPTER         8
                                                           DUCT SIZING PROCEDURES
                                                                            (METRIC UNITS)
A DESIGN                                                      1. The total pressure (TP) at any location within a
                                                                 system is the sum of the static pressure (SP)
       FUNDAMENTALS                                              and the velocity pressure (Vp).
                                                              2. Total pressure always decreases algebraically
1. Metric Design                                                  in the direction of airflow (negative values of
                                                                  return air or exhaust systems increase in the
The easiest way that the HVAC system designer can                direction of airflow, and positive values of supply
size a duct system using the metric system is to                 air systems decrease in the direction of air-
"think metric" throughout the complete design pro-               flow-see Figure 5-10).
cedure. To make matters easier, the duct fitting loss
coefficient "C" is dimensionless, therefore it is appli-      3. The losses in total pressure between the fan
cable to both the U.S. and the metric measurement                and the end of each branch of a system are the
systems. Correction factors also are dimensionless,              same.
but sometimes they must be adjusted to the meas-              4. Static pressure and velocity pressure are mu-
uring system being used because of the "constant"                tually convertible and either can increase or de-
number in the equation.                                          crease in the direction of flow.
The examples used in this chapter are in the same
general range of values as the examples in U.S. Units
in Chapter 7. However, they are not "soft conver-
sions", i.e. the numbers multiplied by the conversion
factors found in Chapter 14, Section F-"Metric Units              DESIGN
and Equivalents". For example, dividing 3.5 in. w.g.
                     B
                                                                  OBJECTIVES
by 0.004022 in. w.g., which equals 1 pascal (1 Pa),
the answer would equal 870.21 Pa. A "hard conver-             1. Design the duct system to convey the design
sion" would be 870 or 875 Pa, a rounded off number.              airflow from the fan to the terminal devices in
Some of the easy to remember "round number" con-                 the most efficient manner as allowed by the
versions generally used to check calculations or                 building structure.
where exact conversions are not required are:                2. Consider energy conservation in the fan selec-
                                                                tion, duct configuration, duct wall heat gain or
    2 cfm = 1 litre per second (1 I/s)
 200 fpm = 1 metre per second (1 m/s)                           loss, etc.
1 in. w.g. = 250 pascals (250 Pa)                            3. Special consideration should be given to the
    1 inch = 25 millimetres (25 mm)                             need for sound attenuation and breakout noise.
                                                             4. Testing, adjusting and balancing equipment and
Some duct friction loss charts being circulated in the
HVAC industry are using "mm w.g./m" (millimetres                dampers should be shown on the drawings.
water gauge per metre) instead of "Pa/m". One Pas-           5. Locations of all life safety devices such as fire
cal equals 0.1022 mm water gauge, so for practical              dampers, smoke dampers, etc. should be
purposes: 1 Pa = 0.1 mm w.g.-an easy conversion.                shown on the drawings.
Also, 1000 I/s equals 1 m3/s, a unit used for airflow        6. The designer should consider the pressure
volume in some parts of the world. All other needed              losses that occur from tie rods and other duct
metric tables, conversions, and equations can be                 obstructions.
found in Chapter 14.
                                                             7. If the ductwork is well designed and con-
                                                                 structed, at least 75 to 90 percent of the original
2. Design Criteria                                               velocity pressure can be regained.
For duct sizing procedures using U.S. Units, see             8. Round ducts generally are preferred for higher
Chapter 7                                                       pressure systems.



                                                                                                                8.1
                                                        DUCT   SIZING     PROCEDURES           (METRIC       UNITS)



  9. Branch takeoffs and fittings with low loss coef-          several design methods when used with the
     ficients should be used. Both 900 and 450 duct            loss coefficient tables in Chapter 14.
     takeoffs can be used. However, the use of con-
     ical tees or angular takeoffs can reduce pres-            2. Modified Equal Friction Design
     sure losses.
                                                                  Procedures
                                                               "Equal friction" does not mean that total friction re-
                                                               mains constant throughout the system. It means that
                                                               a specific friction loss or static pressure loss per
       DUCT SYSTEM                                             equivalent metre of duct is selected before the duct-
  C    SIZING PROCEDURES                                       work is laid out, and that this pressure loss in pascals
                                                               per metre is used constantly throughout the design.
1. Introduction                                                The figure used for this "constant" is entirely depen-
                                                               dent upon the experience and desire of the designer,
The "equal friction" method of duct sizing probably            but there are practical limits based on economy and
has been the most universally used means of sizing             the allowable velocity range required to maintain the
low pressure supply air, return air and exhaust air            low pressure system status.
duct systems and it is being adapted by many for use           To size the main supply air duct leaving the fan, the
in medium pressure systems. It normally has not                usual procedure is to select an initial velocity from
been used for sizing high pressure systems. This               the chart in Figure 14-2. This velocity could be se-
design method "automatically" reduces air velocities           lected above the shaded section of Figure 14-2 if
in the direction of the airflow, so that by using a rea-       higher sound levels and energy conservation are not
sonable initial velocity, the chances of introducing air-      limiting factors. The chart in Figure 14-2 is used to
flow generated noise from high velocities are reduced          determine the friction loss by using the design air
or eliminated. When noise is an important consider-            quantity (litres per second) and the selected velocity
ation, the system velocity readily may be checked at           (metres per second). A friction loss value commonly
any point. There is then the opportunity to reduce             used for lower pressure duct sizing is in the range of
velocity created noise by increasing duct size or add-         0.8 to 1.0 pascals per metre (Pa/m), although other
ing sound attenuation materials (such as duct lining).         values, both lower and higher, are used by some de-
The major disadvantages of the equal friction method           signers as their "standard" or for special applica-
are: (1) there is no natural provision for equalizing          tions. This same friction loss "value" generally is
pressure drops in the branches (except in the few              maintained throughout the design, and the respective
cases of a symmetrical layout); and (2) there is no            round duct diameters are obtained from the chart in
provision for providing the same static pressure be-           Figure 14-2.
hind each supply or return terminal device. Conse-             The friction losses of each duct section should be
quently, balancing can be difficult, even with a con-          corrected for other materials and construction meth-
siderable amount of dampering in short duct runs.              ods by use of Table 14-1 and Figure 14-3. The cor-
However, the equal friction method can be modified             rection factor from Figure 14-3 is applied to the duct
by designing portions of the longest run with different        friction loss for the straight sections of the duct prior
friction rates from those used for the shorter runs (or        to determining the round duct diameters. The round
branches from the long run).                                   duct diameters thus determined are then used to se-
                                                               lect the equivalent rectangular duct sizes from Table
Static regain (or loss) due to velocity changes, has
                                                               14-3, unless round ductwork is to be used.
been added to the equal friction design procedure
by using fitting pressure losses calculated with new           The flow rate (l/s) in the second section of the main
loss coefficient tables in Chapter 14. Otherwise, the          supply duct, after the first branch takeoff, is the orig-
omission of system static regain, when using older             inal airflow (l/s) supplied by the fan reduced by the
tables, could cause the calculated system fan static           amount of airflow (l/s) into the first branch. Using
pressure to be greater than actual field conditions,           Figure 14-2, the new flow rate value (using the rec-
particularly in the larger, more complicated systems.          ommended friction rate of 0.8 to 1.0 pascals per
Therefore, the "modified equal friction" low                   metre) will determine the duct velocity and diameter
pressure duct design procedure presented in                    for that section. The equivalent rectangular size of
this subsection will combine the advantages of                 that duct section again is obtained from Table 14-3 (if



8.2
                                                                                                          CHAPTER 8



needed). All subsequent sections of the main supply           tained. When combined with the static pressure fric-
duct and all branch ducts can be sized from Figure            tion losses of the straight duct sections sized by the
14-2 using the same friction loss rate and the same           modified equal friction method, the result will be the
procedures.                                                   closest possible approximation of the actual system
The total pressure drop measured at each terminal             total pressure requirements for the fan.
device or air outlet (or inlet) of a small duct system,       To demonstrate the use of the loss coefficient tables,
or of branch ducts of a larger system, should not differ      several fittings are selected from a sample duct sys-
more than 12 pascals. If the pressure difference be-          tem which has a velocity of 13 m/s. Using Table 14-7,
tween the terminals exceeds that amount, dampering            the velocity pressure (Vp) is found to be 100 pascals.
would be required that could create objectional air           The total pressure (TP) loss of each fitting is deter-
noise levels.                                                 mined as follows:
The modified equal friction method is used for sizing
duct systems that are not symmetrical or that have                                 Example A:
both long and short runs. Instead of depending upon
                                                              900mm (H) x 300mm (W), 90° Radius Elbow (R/W
volume dampers to artificially increase the pressure
                                                              = 1.5), no vanes. From Table 14-10, Figure F, the loss
drop of short branch runs, the branch ducts are sized
                                                              coefficient of 0.14 is obtained using H/W = 3.0.
(as nearly as possible) to dissipate (bleed-off) the
available pressure by using higher duct friction loss         The loss coefficient should not be used without
values. Only the main duct, which usually is the long-        checking to see if a correction is required for the
est run, is sized by the original duct friction loss value.   Reynolds number (Note 3):
Care should be exercised to prevent excessively high
velocities in the short branches (with the higher fric-
tion rates). If calculated velocities are found to be too
high, then duct sizes must be recalculated to yield
lower velocities, and opposed blade volume dampers
or static pressure plates must be installed in the
branch duct at or near the main duct to dissipate the
excess pressure. Regardless, it is a good design              The correction factor of 1.0 is found where R/W >
practice to include balancing dampers in HVAC duct            0.75 and Re 10 4 > 20; so the loss coefficient re-
systems to balance the airflow to each branch.                mains at 0.14. Then:
                                                              TP = C x Vp = 0.14 x 100 = 14 Pa.
3. Fitting Pressure Loss Tables                               All of the above calculations for Re10 4 could have
Tables 14-10 to 14-18 contain the loss coefficients for       been avoided if the graph in the "Reynolds Number
elbows, fittings, and duct components. The "loss              Correction Factor Chart" on Page 14-17 had been
coefficient" represents the ratio of the total pressure       checked, as the plotted point is outside the shaded
loss to the dynamic pressure (in terms of velocity            area requiring correction (using the duct diameter
pressure). It does not include duct friction loss             and velocity to plot the point).
(which is picked up by measuring the duct sections            If the elbow was 45° instead of 90°, another correction
to fitting center lines). However, the loss coefficient       factor of 0.60 (See the reference to Note 1 on page
does include static regain (or loss) where there is a         14.17) would be used: 0.60 x 14 = 8.4 Pa.
change in velocity.
                                           Equation 8-1
TP = C x Vp                                                                        Example B:
                                                              45° Round Wye, 500mm diameter main duct, (12.5
Where:
                                                              m/s); 250mm diameter branch duct, branch velocity
TP = Total Pressure (Pa)                                      of 7.7 m/s. Determine the fitting pressure losses. (Fig-
 C = Dimensionless Loss Coefficient                           ure A of Table214-14).
Vp = Velocity Pressure (Pa)
By using the duct fitting loss coefficients in Chapter
14 which include static pressure regain or loss, ac-
curate duct system fitting pressure losses are ob-



                                                                                                                  8.3
                                                        DUCT   SIZING     PROCEDURES           (METRIC       UNITS)


From Figure 14-2:                                              Sizing Work Sheet" may be found in Figure 8-5 at
For 250mm diameter, 77 m/s; Qb = 370 I/s                       the end of this Chapter. It may be photocopied for "in-
                                                               house" use only. The conditioned area is assumed
For 500mm diameter, 12.5 m/s; Qc = 2400 I/s                    to be at zero pressure and the two fans have been
Qb/Qc = 370/2400 = 0.154                                       sized to deliver 4000 I/s each. The grilles and diffus-
Interpolating in the table between Ab/Ac    = 0.2 and          ers have been tentatively sized to provide the re-
0.3; and Qb/Qc = 0.1 and 0.2; 0.56 is selected as the          quired flow, throw, noise level, etc., and the sizes and
branch fitting loss coefficient. The branch pressure           pressure drops are indicated on the plan. To size the
loss is calculated.                                            ductwork and determine the supply fan total pressure
                                                               requirement, a suggested step-by-step procedure fol-
Obtain Vp of 92.5 for 12.5 m/s from Table 14-7 or by           lows.
using Equation 5-8 (Metric).
TP = C x Vp = 0.56 x 92.5 = 51.8 Pa (Equation                  1. Supply Fan Plenum
5-6).
The main pressure loss is calculated by first estab-           From manufacturer's data sheets or from the Figures
lishing Vs:                                                    or Tables in Chapter 9, the static pressure losses of
                                                               the energy recovery device, filter bank and heating-
Qs = Qc - Qb = 2400 - 370 = 2030 I/s (down-                    cooling coil are entered in Table 8-1 in column L.
stream airflow).                                               (Velocities, if available, are entered in column F for
From Figure 14-2, 500mm diameter and 2030 I/s:                 reference information only.) With 3 metres of duct
Vs = 10.5 m/s.                                                 discharging directly from fan "B" (duct is fan outlet
                                                               size), no "System Effect Factor" (see Chapter 6)
Vs/,Vc = 10.5/12.5 = 0.84                                      needs to be added for either side of the fan. As the
From the Table 14-14, Figure A, C = 0.02                       plenum static pressure (SP) loss is negligible, the
TP = C x Vp = 0.02 x 92.5 = 1.85 Pa.                           losses for the inlet air portion of the fan system en-
                                                               tered in column L are added, and the loss of 225
                                                               pascals (Pa) is entered in column M on line 3.
                     Example C:
900mm x 300mm rectangular to 500mm diameter                    2. Supply Air System
round transition where 0 = 300 (Table 14-12, Figure
A), VP = 100 Pa.                                               a) Duct Section BC-The 600mm x 800mm fan
                                                               discharge size has a circular equivalent of 755mm
A, = 900 x 300 = 270,000 m2                                    inches (Table 14-3). Using the chart in Figure 14-2, a
A = 'rrr2 = T7(250)2 = 196,350 m2                              velocity of 9.0 m/s and a friction loss of 0.95 Pa/m of
A,/A = 270,000/196,350 = 1.37 (use 2)                          duct is established within the recommended velocity
                                                               range (shaded area) using the 4000 I/s system air-
0.05 is selected as the loss coefficient.                      flow. The data is entered on line 4 in the appropriate
TP = C x Vp = 0.05 x 100 = 5 Pa                                columns. Without any changes in direction to reduce
Fortunately, there usually are not too many "compli-           the fan noise, and with the duct located in an uncon-
cated" fittings in most duct systems, but when there           ditioned space up to the first branch (at point E),
are, the systems usually are part of a large complex.          internal fibrous glass lining can be used to satisfy
                                                               both the acoustic and thermal requirements. There-
A computer programmed for the above calculations               fore, the duct size of 600mm x 800mm entered in
can facilitate the duct system design procedure.               column J is marked with an asterisk and the fibrous
                                                               glass liner "medium rough" correction factor of 1.35
                                                               is obtained from Table 14-1 and Figure 14-3 and en-
                                                               tered in column K. Duct section BC static pressure
       SUPPLY AIR DUCT SYSTEM-                                 (SP) loss is computed as follows:
       SIZING EXAMPLE NO. 1                                    SP (duct section) = 3m (duct) x 0.95 Pa/m
                                                                x 1.35 (corr. factor) = 3.8 (use 4)
A plan of a sample building HVAC duct system is                The duct section BC static pressure loss is entered
shown in Figure 8-1 and the tabulation of the com-             in column L, and as it is the only loss for that section,
putations can be found in Table 8-1. A full size "Duct         the loss also is entered in column M.



8.4
                                                                                                     CHAPTER 8




             Figure 8-1 DUCT SYSTEMS FOR DUCT SIZING EXAMPLES NO 1 AND 2 (METRIC)




b) Duct Section CE-At point C, building construc-        A = 600 x 800 = 480,000 and A1 = 1300 x 400
tion conditions require that the duct aspect ratio        = 520,000, A1/A = 520,000/480,000 = 1.08, so it
change, so a duct transition is needed. Using the        is diverging (greater than 1.0).
same 0.95 Pa/m duct friction loss and 755mm duct         The average velocity of the entering airstream (Equa-
diameter for the 4000 I/s or 4.0 m3/s airflow, a                          Q       4.0m3/s
1300mm x 400mm duct is selected from Table 14-3          tion 5-9) V = Q          4.0m3s      = 7.7 m/s.
                                                                          A    1.3m x 0.4m
and entered in column J on line 5. This section of
duct continues to require acoustical and thermal         From Table 14-11, Figure B, using 0 = 300 and A1/A
treatment, so the section friction loss is computed:      = 2 (smallest number for A1A), the loss coefficient of
                                                         0.25 is entered on line 6 in column H. The velocity
SP = 10 x 0.95 x 1.35 = 12.8 pascals
                                                         pressure (Vp) of 35.7 pascals is calculated using
(enter 13 pascals on line 5 in column L)                 Equation 5-10 (Vp = 0.602 V2) or is obtained from
The transition loss coefficient can be obtained after    Table 14-7 for 77 m/s and entered in column G. The
determining if the fitting is diverging or converging.   transition fitting pressure loss of 9 Pa (C x Vp =



                                                                                                            8.5
                                                      DUCT   SIZING     PROCEDURES         (METRIC       UNITS)


0.25 x 35.7 = 8.9) is entered in column L. As this           Applying 3000 I/s (for duct section EF) and 0.95 Pa/
is a dynamic pressure loss, the correction factor for        m to the chart in Figure 14-2, a duct diameter of
the duct lining does not apply.                              676mm and 8.4 m/s velocity is obtained and entered
The static pressure loss of 15 pascals for the fire          on line 8. Table 14-3 is used to select a 1000mm x
damper at D is obtained from Chapter 9 or manufac-           400mm rectangular duct size needed by keeping the
turer's data sheets and entered in column L on line          duct height 400mm. Normally, duct size changes are
7. The three static pressure losses in column L on           made changing only one dimension (for ease and
lines 5, 6, and 7 are totalled (37 Pa) and entered in        economy of fabrication) and keeping the aspect ratio
column M on line 7 This is the total pressure loss of        as low as possible.
the 1300mm x 400 mm duct section CE (inside di-              As the continuous rolled galvanized duct system is
mensions) and its components.                                being fabricated in 1200mm sections, the degree of
                                                             roughness (Table 14-1) indicates "medium smooth".
c) Duct Section EF-An assumption must now be                 No correction factor is needed, as the chart in Figure
made as to which duct run has the greatest friction          14-2 is based on an Absolute Roughness of 0.09mm
loss. As the duct run to the "J" air supply diffuser is      as a result of recent SMACNA assisted ASHRAE
apparently the longest with the most fittings, this run      research.
will be the assumed path for further computations.           The static pressure loss for duct section EF is:
Branch duct run EQ will be compared with duct run            SP = 6m x 0.95 = 5.7 Pa (Use 6)
EJ after calculations are completed.
                                                             (enter on line 8 in column L).

                                     Table 8-1 DUCT SIZING, SUPPLY AIR
                                          SYSTEM-EXAMPLE NO. 1
                                                                            DUCT SIZING WORK SHEET
                                                                                     (METRIC UNITS)




8.6
                                                                                                      CHAPTER 8


The diverging 90° wye fitting used at E can be found        Using A/As = 0.5; and Ab/Ac = 0.5 (the closest
in Table 14-14, Figure W. In order to obtain the proper     figures), C (Main) = -0.05. The Vp for 77 m/s is
loss coefficient "C" to calculate the fitting pressure      35.7 Pa (Equation 5-10).
loss, preliminary calculations to obtain Ab must be         The fitting "loss" thus has a negative value (TP = C
made (if adifferent friction loss rate is used later when    x Vp = -0.05 x 35.7 = -1.79) and minus 2
computing the branch losses, subsequent recalcu-            pascals is entered on line 9 in column L with a minus
lation might be necessary).                                 sign. The static regain is actually greater than the
Ab (Prelim.) for 1000 I/s at 0.95 Pa/m = 196,350 mm2        dynamic pressure loss of the fitting. The pressure
(area of 450mm diameter duct obtained from Figure           losses on lines 8 and 9 in column L are added (-2
14-2). Then:                                                + 6 = 4 Pa) and entered on line 9 in column M.
                                                            d) Duct Section FH-The wye fitting at F and duct
                                                            section FH are computed in the same way as above
                                                            and the values entered on lines 10 and 11. By using
                                                            0.95 Pa/m and 1500 I/s in Figure 14-2, 7 m/s and
                                                            510mm diameter are obtained from Figure 14-2;
                                                            550mm x 400mm equiv. duct size from Table 14-3:
                                                            FH duct section loss = 10 x 0.95 = 9.5 pascals;
                                                            (enter 10 pascals on line 10).



                                      Table 8-1(a) DUCT SIZING, SUPPLY AIR
                                        SYSTEM-EXAMPLE NO. 1 (CONT.)
                                                                          DUCT SIZING WORK SHEET
                                                                                   (METRIC UNITS)




                                                                                                             8.7
                                                       DUCT   SIZING     PROCEDURES           (METRIC      UNITS)


For the wye fitting at F, Table 14-14, figure W is again
used. With the 3000 I/s airflow dividing equally into
two 1500 I/s airstream ducts, Ab = As. Therefore,


                                                              The loss values in column L (6 + 1) are again totalled
                                                              and entered on line 15 in column M (7 Pa).
Using Ab/As = 1.0; Ab/Ac = 0.5;                               f) Duct Section IJ- Duct section IJ is calculated as
C (Main) = 0.05,                                              the above duct sections and the same type of tran-
velocity = 3/1.0 x 0.4 = 75 m/s                               sition is used (500 I/s, 5.4 m/s, 340mm diam, with a
Vp = 33.9 Pa (From Table 14-7)                                400mm x 250mm duct size being selected):
                                                              IJ duct loss = 10m x 0.95 Pa/m = 9.5 Pa
Fitting loss = C x Vp = 0.05 x 33.9
                                                              (enter 10 pascals on line 16).
              = 1.70 pascals
(enter 2 pascals on line 11).                                 It might be obvious by now that using a duct friction
                                                              loss of 0.95 to 1.0 Pa/m, the calculations are quite
The loss coefficient for the thin plate volume damper         simple, i.e. 1 pascal pressure loss for each metre of
near F can be obtained from Table 14-18, Figure B             duct!
(Set wide open, i.e. 0°). The velocity pressure (Vp) of
278 Pa for 6.8 m/s (1.5/0.55 x 0.4) is obtained from          Transition at I (Table 14-12, Figure A):
Table 14-7 or calculated.
Damper Loss = C x Vp = 0.04 x 27.8
                = 1.1 Pa (Use 1 pascal on line 12).           Velocity = 1.0/0.45 x 0.4 = 5.6 m/s;
Elbow G in the FH duct run is a square elbow with                     Vp = 18.9;
114mm single thickness turning vanes on 57mm cen-             I fitting loss = C x Vp = 0.05 x 18.9
ters. The loss coefficient of 0.15 is obtained from Table                    = 0.95 Pa (Use 1 Pa on line 17).
14-10, Figure H for the 550mm x 400 mm elbow
(single thickness vanes-No. 2) and entered on line            The "J" elbow is smooth, long radius without vanes
13 along with the other data (cfm, fpm, Vp, etc.)             (Table 14-10, Figure F) having a R/W ratio of 2.0. As
                                                              H/W = 250/400 = 0.63, the loss coefficient of 0.17
G fitting loss = C x Vp = 0.15 x 27.8                         (by interpolation) is used.
               = 4.2 Pa (Use 4 pascals on line 13).
                                                              By applying the values of the 340mm duct diameter
The total pressure loss for duct section FH from lines        and the duct velocity of 5.6 m/s to the "Reynolds
10, 11, 12, and 13 in column L(10 + 2 + 1 + 4 = 17            Number Correction Factor Chart" on page 14.17, it is
Pa) is entered on line 13 in column M.                        found that a correction factor must be used. The ac-
e) Duct Section HI-Data for duct section HI is de-            tual average velocity is:
veloped as other duct sections above. Starting with           V = 0.5/0.4 x 0.25 = 5.0 m/s (Equation 5-9).
1000 I/s, the values of 6.4 m/s, 456 mm diameter
                                                              The equations under Note 3 on page 14.18 are solved
(and the duct size of 450mm x 400mm) are obtained
                                                              to allow the correction factor to be obtained.
(again changing only one duct dimension where pos-
sible).
HI duct section loss = 6m x 0.95 Pa/m
                        = 5.7 Pa (Use 6 Pa on line 14)        Re = 66.4 DV = 66.4 x 3077 x 5.0
                                                              Re = 102,156
The loss coefficient for transition H (converging flow)       Re10-4 = 10.22
is obtained from Table 14-12, Figure A using 0 =
300. Use the upstream velocity based on 1500 I/s to           From the table (Note 3) when R/W > 0.75, the cor-
compute the Vp, assuming that there is not an instant         rection factor of 1.29 is obtained and the Vp of 15.1 Pa
change in the upstream airflow velocity. This will hold       for 5 m/s is used.
true for each similar fitting in this example.                Fitting loss = C x Vp x KRe
Velocity = 1.5/0.55 x 0.40 = 6.8 m/s;                                      = 0.17 x 15.1 x 1.29 = 3.31 Pa;
                                                                               (3 Pa is entered on line 18).
Velocity pressure (Vp) = 278 Pa;



8.8
                                                                                                         CHAPTER 8


If the KRe correction factor was not used, the calcu-      Attention is called to the progressively lower value of
lated loss of 2.57 Pa (0.17 x 15.1) is 0.74 pascals        the velocity pressure as the velocity continues to be
lower than the value used. On a long, winding run          reduced (velocity pressure is proportional to the
with many elbows, this difference could become sig-        square of the velocity). By carefully selecting fittings
nificant. However, when both are rounded to 3 Pa,          with low loss coefficients, actual dynamic pressure
the difference would not be noted.                         loss values become quite low. However, straight duct
The volume damper at J has the same coefficient as         loss values per 100 feet remain constant, as these
that used at F Using the Vp for 5 m/s:                     losses are dependent only on the friction loss rate
                                                           selected.
Damper Loss = C x Vp = 0.04 x 15.1
                                                           The last section of duct (IJ), with all of its fittings and
                 = 0.60 Pa (enter 1 Pa on line 19).        the terminal device, had half of the pressure loss
Figure T of Table 14-14 (Tee, Rectangular Main to          generated by the complete duct run (BJ). The primary
Round Branch) should not be used for a round tap at        reason for this is that all of the fittings in the main run
the end of a duct run, nor should Figure Q for a           had a static regain (included in the loss coefficients)
square tap under the same conditions, as the total         with each lowering of the airstream velocity which
system airflow is going through the tap. The closest       reduced the actual pressure loss of each section.
duct configurations found in Chapter 14 would be the
mitered elbows in Table 14-10, Figures C, D or E. The      g) Duct Section FM-As the branch duct run F to
average loss coefficient value for a 900 turn from         M is similar to duct run G to J, one would assume
these figures is 1.2, which is the recommended value       that the duct sizes would be the same, provided that
to use until additional research in the SMACNA pro-        the branch pressure loss of the wye at F had approx-
gram establishes duct fitting loss coefficients for        imately the same pressure loss as the 6 metres of
these configurations (see Section H of Chapter 5).         duct from F to G (6 Pa) and the elbow at G (4 Pa), a
                                                           total loss of 10 pascals. However, to compute the
Obviously, if there was ample room in the ceiling, the
                                                           complete duct run from A1 to M, lines 1 to 9 (A1 to F)
use of a vaned elbow or a long radius elbow and a
                                                           in column M must be totaled (270 Pa) and the result
rectangular to round transition would be the most
                                                           entered on line 1 (column M) of the table in Figure 8-
energy efficient with the lowest combined pressure
                                                           1(a) using a new duct sizing form.
loss. Therefore, the loss of the fitting at the diffuser
should be calculated using the loss coefficient of 1.2:    Referring again to Table 14-14, Figure W (used before
                                                           for the wye at F), and using the same ratios as before,
Fitting loss = C x Vp = 1.2 x 15.1 = 18.1 Pa;
                                                           (Ab/As = 1.0; Ab/Ac = 0.5; Qb/Qc = 0.5), the branch
(enter 18 Pa on line 20).
                                                           loss coefficient C = 0.52.
The pressure loss of the 350mm diameter diffuser on
                                                           F fitting loss = C x Vp = 0.52 x 33.9
the drawing (Figure 8-1) at J includes the pressure
losses for the damper behind the diffuser. The 35                         = 17.6 Pa (Enter 18 Pa on line 2).
pascal loss is entered on line 21 in column L.             It should be noted that the fitting entering velocity of
In Table 8-1, the pressure losses on lines 16 through      75 m/s is used to determine the velocity pressure for
21 in column L are totalled (68 Pa) and the value          the computations. The branch loss of 18 pascals for
entered on line 21 in column M (in black) and on line      fitting F is compared to the 10 pascals computed
16 in column N (in red). Starting from the bottom (line    above for duct EG and elbow G. As the difference
16), the pressure losses of each section in column M       between them of 8 pascals is within the 12 pascals
are accumulated in Column N on line 4 resulting in         allowable design difference, the fitting used at F was
a total pressure loss of 137 pascals for the duct run      a good selection. However, the A, M duct run will have
B to J (the assumed main duct run) being entered on        a 8 pascals greater pressure loss than the A1J duct
line 4. This total is added to the 225 pascals on line     run. So the assumed "longest run" did not have the
3 of column M (Fan Plenum B) for the total pressure        greatest pressure loss although again the difference
loss of 362 pascals, the design total pressure at          was within 12 pascals. This also confirms the need
which supply fan B must supply 4000 litres per sec-        for the use of balancing dampers in each of the
ond. The value of 362 pascals is entered on line 1 in      550mm x 400mm ducts at F
columns N and O.(The numbers in columns N and              The information for the "branch" volume damper at F
O are shown in red to indicate that they are calcu-        can be copied from line 12 of Table 8-1 (as all con-
lated after columns A to M.)                               ditions are the same) and entered on line 3 of Table




                                                                                                                  8.9
                                                           DUCT   SIZING     PROCEDURES          (METRIC      UNITS)


8-1(a). The calculations then are made for the 3                  340mm diameter and 400mm x 250mm equivalent
metres of 550mm x 400mm duct from F to K:                         rectangular size.
FK duct loss = 3 x 0.95 = 2.9 Pa;                                 NP duct loss = 17 x 0.95 = 16.2 pascals;
(enter 3 pascals on line 4).                                      (enter 16 pascals on line 10).
The pressure losses on lines 2, 3, and 4 in column L              At N, a 450 entry tap is used for branch duct NS and
are totaled (22 Pa) and entered on line 4 in column               a 30° transition is used to reduce the duct size for
M of Table 8-1 (a).                                               the run to P From Table 14-12, Figure A:
The pressure loss of the K to M duct section is iden-             A,/A = 450 x 400/400 x 250 = 1.8 (Use 2)
tical to the H to J duct section (including the diffus-           C = 0.05 for 0 = 30°,
ers), so lines 15 and 21 in column M of Table 8-1 are
totalled (75 Pa) and entered on line 5 in columns M               Velocity = 1.0/0.45 x 0.4 = 5.6 m/s;
and N of Table 8-1 (a).                                           Vp (Table 14-7) = 18.9 pascals;
Finally, the figures in column M are accumulated in               Nfitting loss = C x Vp = 0.05 x 18.9
column N (starting from the bottom) to obtain the new                             = 0.95 pascals;
total pressure loss of 367 pascals for the fan B duct             (enter 1 pascal on line 11).
system (line 1, column 0). This loss only is 5 pascals
higher than the A ,J duct system pressure loss (Table             The volume damper at N has the same numbers as
8-1), but it is the total pressure loss value to be used          used above for the damper at J:
in the selection of Fan B.                                        Damper loss = C x Vp = 0.04 x 15.1
                                                                                  = 0.6 pascals;
 h) Duct Section EN-Using the balance of the duct                 (enter 1 pascal on line 12).
sizing form (Table 8-1(a)), the next duct run to be
sized is the branch duct EQ. The pressure loss for                At O, a smooth radius elbow with one splitter vane is
the duct system from A, to E is obtained by totalling             selected (Table 14-10, Figure G):
lines 1 to 7 of Table 8-1 and entering the 266 pascals            R/W = 0.25, H/W = 250/400 = 0.63; C = 0.12
loss on line 7 in column M.                                       (by interpolation);
Data for duct section EN is obtained (1000 I/s, 6.4 m/            O fitting loss = C x Vp = 0.12 x 15.1
s, 456 mm diameter with 450mm x 400mm being                                       = 1.8 pascals;
the selected rectangular size) using the same 0.95                (enter 2 pascals on ine 13).
Pa/mfriction loss rate.
                                                                  The cumulative loss of 20 pascals (16 + 1 + 1 + 2) is
EN duct loss = 3 x 0.95 = 2.9 Pa;                                 entered on line 13 in column M.
(enter 3 pascals on line 8).
The data used before for computing the "main" loss                j) Duct Section PQ-Data for the last 6 metres of
coefficient for wye E (Table 14-14, figure W) is again            duct is obtained from Figure 14-2 and Table 14-3: 250
used to obtain the "branch" loss coefficient (see                 I/s, 4.6 m/s, 270mm diameter, and 250mm x 250mm
"Duct Section EF").                                               equivalent rectangular size.
AJAs = 0.5, Ab/Ac = 0.5, Qb/Qc = 0.25                             PQ duct loss = 6 x 0.95 = 5.7 pascals;
                                                                  (enter 6 pascals on line 14).
The preliminary calculations to branch EN are verified
(see text of "Duct Section EF").                                  The loss coefficient for transition P is obtained from
                                                                  Table 14-12, Figure A (converging flow) using 0 =
C (branch) = 0.44 (by interpolation)                              450:
E fitting loss = C x Vp = 0.44 x 35.7
                                                                  A1/A = 400 x 250/250 x 250 = 1.6 (Use 2);
                = 15.7 pascals;
(enter 16 pascals on line 9).                                     C = 0.06, Vel. = 5.0 m/s (from the 400 x 250 duct),
                                                                  Vp = 15.1 pascals;
The loss values in column L (3 + 16 = 19) are
totalled and entered on line 9 in column M.                       P fitting loss = C x Vp = 0.06 x 15.1
                                                                                 = 0.9 pascals;
i) Duct Section NP-Data for the 17 metre duct run                 (enter 1 pascal on line 15).
from N to P is computed with the friction loss rate of            The fitting at Q is a mitered 90° change of-size elbow
0.95 Pa/m obtaining the following: 5.4 m/s velocity,              (Table 14-10, Figure E):



8.10
                                                                                                       CHAPTER 8


H/W = 250/250 = 1.0; W1/W = 400/250 = 1.6;                 The data for the volume damper in the branch duct
Velocity = 0.25/0.25 x 0.25 = 4.0 m/s; Vp = 9.6            at N is the same as on line 12, which can be copied
pascals.                                                   and entered on line 21. The total of lines 19-21 in
                                                           column L of 18 pascals can be entered on line 21 in
A fitting loss coefficient of 0.90 is selected. Then re-   column M.
ferring to Note 2 on Page 14.17, plotting the data on
the "Reynolds Number Correction Factor Chart" in-          Using similar data from line 14:
dicates that a correction factor will be required.         RS duct loss = 6 x 0.95 = 5.9 pascals;
                                                           (enter 6 pascals on line 22).
                                                           Using similar data from line 15:
Re = 66.4 DV = 66.4 x 250 x 4.0 = 66,400;                  R Transition loss = C x Vp = 0.06 x 15.1
Re10   4   =   6.64; KRe = 1.08                                               = 0.91 pascals;
                                                           (enter 1 pascal on line 23).
Q fitting loss = 0.90 x 4 x 1.08 = 3.9 pascals;
(enter 4 pascals on line 16).                              S Elbow loss = C x Vp x KRe (from line 16)
The pressure loss of 32 pascals on the drawing (Fig-                    = 0.90 x 9.6 x 1.08
ure 8-1) for the 400 x 250 grille is entered on line                    = 3.9 pascals;
17                                                         (enter 4 pascals on line 24).
The pressure losses on lines 14-17 in column L are         S Grille loss (from Figure 8-1) = 32 pascals;
totalled (43 pascals) and the value entered on line 17     (Enter on line 25).
in column M and on line 14 in column N. Starting from      The losses for Run RS in column L are totalled and
line 14, the pressure losses of each section in column     the 43 pascal loss is placed in column M on line 25
M are accumulated in column N, resulting in the total      and in column N on line 22.
pressure loss of 348 pascals, which is entered on          The section losses in column Mare again added from
line 7 in columns N and 0.                                 the bottom in column N and the total system loss
The A1Mduct run pressure loss of 367 pascals is 19         from A, to S of 346 pascals is placed on line 18 in
pascals higher than the 348 pascals pressure loss of       columns N and O.This loss again is almost equal to
the A1Q duct run, giving a system that is above the        that of the other portions of the duct system.
12 pascals suggested good design difference for
branch ducts. Nevertheless, balancing dampers in           I) Additional Discussion-If the NS branch loss
the branch ducts at N should allow the TAB technician      had been substantially lower, reasonable differences
to properly balance the system.                            could have been compensated for by adjustments of
k) Duct Section NS-The pressure losses from A,             the balancing damper. The damper loss coefficient
to N (lines 7 to 9) are totalled (285 pascals) and         used in each case was based on 0 = 00 (wide open).
entered on line 18 in column M. The last section of        The preliminary damper setting angle () can be cal-
the supply duct system is sized using the same pro-        culated in this situation as follows (assuming a total
cedures and data from above:                               system loss difference of 20 pascals between points
                                                           S and Q for this example):
NR duct loss = 3 x 0.95 = 2.9 pascals;
(enter 3 pascals on line 19).                              System loss difference = 20 pascals
A 45° entry rectangular tap is used for the branch         N damper loss (set at 0O) = 1 pascal
duct at N. From Table 14-14, Figure N:                     N damper loss (set at ?) = 21 pascals (20 + 1)
Vb = 0.5/0.4 x 0.25 = 5.0 m/s;                             Damper loss = C x Vp or C = Damper loss/Vp
Vc = 1.0/0.45 x 0.4 = 5.6 m/s;                             C = 21 Pa/15.1 = 1.39
Vb/Vc = 5.0/5.6 = 0.89 (Use 1.0);                          Referring back to Table 14-18, Figure B, the loss coef-
Qb/Qc =    500/1000 = 0.5; C = 0.74;                       ficient of C = 1.39 would require a damper angle 0
                                                           of about 21° (by interpolation). The duct airflow and
Vp (upstream) of 5.6 m/s = 18.9 pascals;                   velocity at the damper still would remain at the design
N Fitting Loss = C x Vp = 0.74 x 18.9                      values. Points S and Q of the duct system would then
               = 14 Pascals;                               have the same total pressure loss (relative to point
(enter on line 20).                                        A, or fan B).



                                                                                                             8.11
                                                     DUCT   SIZING      PROCEDURES           (METRIC        UNITS)


Other advantages of the above duct sizing proce-                                                       Equation 8-2
dures are that using columns M and N, the designer          Fan TP = TPd + TPs
can observe the places in the duct system that have         Where:
the greatest total pressure losses and where the duct
                                                            TPd = TP of fan discharge
 construction pressure classifications change (see Ta-
ble 4-1 and Figure 4-1 in Chapter 4). After the duct        TPs = TP of fan suction
system is sized, these static pressure "flags" should       Using the suction side of Equation 8-2, all of the sys-
be noted on the drawings as shown on Figure 8-1 to          tem pressure loss values for the exhaust system
obtain the most economical duct fabrication and in-         (suction side of the fan) will be entered on the work
stallation costs.                                           sheet as positive numbers.
 Building pressure allowance for supply air duct sys-
tems should be determined from building ventilation         1. Exhaust Air Plenum Z
requirements considering normal building infiltration.      Pressure loss data for the discharge side of the heat
Allowance in the range of 5 to 25 pascals for building      recovery device A1Zis entered on line 1 of Table 8-2
pressurization normally is used. The designer should        in column L (75 Pa). As the backwardly curved blade
determine the proper building pressurization value          fan Z free discharges into the plenum, a tentative fan
based upon individual system requirements and lo-           selection must be made in order to obtain a velocity
cation. Consideration should also include elevator          or velocity pressure to use to calculate the pressure
shaft ventilation requirements, tightness of building       loss (most centrifugal fans are rated with duct con-
construction, building stack effect, fire and smoke         nections on the discharge, so the loss due to "no
code requirements, etc.                                     static regain" must be added for the free discharge
Finally, the system pressure loss check list in Figure      into the plenum). From manufacturer's data, Vp = 40
9-1 of Chapter 9 should be used to verify that all          Pa and C = 1.5 from Table 14-16, Figure I:
system component pressure losses have been in-              Z Fan pressure loss = C x Vp = 1.5 x 40
cluded in the fan total pressure requirements, and
that some allowance has been added for possible                                     = 60 pascals;
changes in the field. These additional items should         (enter in column L on line 2).
be shown on the duct sizing work sheets.                    The plenum loss total of 135 Pa is entered on line 2
                                                            in Column M.

       RETURN AIR (EXHAUST AIR)                             2. Exhaust Air System
       DUCT SYSTEM-SIZING                                   a) Duct Section YW-The 750mm inlet duct to the
       EXAMPLE NO. 2                                        fan is connected to an inlet box (see Figure 6-20 of
                                                            Chapter 6). The inlet box exhaust duct connection
The exhaust air duct system of fan "Y" shown in             size is 600mm (0.8 x 750) x 1160mm (1.55 x 750).
Figure 8-1 will be sized using lower main duct veloc-       The given loss coefficient (C) is 1.0. The return air
ities to reduce the fan power requirements. This will       duct connection velocity is:
conserve energy and, therefore, lower the daily op-         Velocity = 4/0.6 x 1.16 = 5.8 m/s (Equation 5-9);
erating costs. However, the duct sizes will be larger,      From Table 14-7, Vp = 20.3 pascals;
which could increase the initial cost of the duct sys-      Inlet box loss = C x Vp = 1.0 x 20.3
tem.
                                                                            = 2.03 pascals;
Attention is called to the discussion in Section B-         (enter 20 pascals on line 3).
"Other Factors Affecting Duct System Pressures" of
Chapter 5. All of the static pressure and total pres-       Using 4000 I/s and 8 m/s from the chart in Figure 14-
sure values are negative with respect to atmospheric        2, the following is established: duct friction loss of 0.7
pressure on the suction side of the fan. Applying this      Pa/m, 800mm duct diameter; and from Table 14-3, a
concept to Equation 5-5:                                    750mm x 750mm rectangular equivalent size duct.
Fan SP = TPd - TPs - Vpd (Equation 5-4)                     YW duct loss = 10m x 0.7 Pa/m = 7 pascals;
Fan SP = TPd - (-TPs)- VPd
                                                            (enter on line 4).
Fan SP = TPd + TPs - Vpd                                    The transition at Y (Table 14-11, Figure B) has a 30°
                                                            total slope.
 as TP = SP + Vp, then:



8.12
                                                                                                 CHAPTER 8



A,/A = 600 x 1160/750 x 750 = 1.24 (Use 2);           WU duct loss = 32m x 0.7 Pa/m = 22.4 pascals;
Loss Coefficient (C) = 0.25 for 30°;                  (enter 22 pascals on line 6).
Velocity = 4.0/0.75 x 0.75 = 71 m/s;                  A converging 450 entry tee will be used at W (see
Vp = 30.4 pascals;                                    Table 14-13, Figure F) with the velocity pressure of
Y transition loss = C x Vp = 0.25 x 30.4              the downstream airflow velocity (4000 m/s).
                  = 7.6 pascals;                      To obtain the "main" loss coefficient, the note in Fit-
(enter 8 pascals on line 5).                          ting 14-13 F refers to Fitting 14-13B:
The total for section YW (20 + 7 + 8 = 35 Pa) is      Using Table 14-13B (Main Coefficient):
entered on line 5 in column M.
                                                      Qb/Qc = 1000/4000 = 0.25; C = 0.33
b) Duct Section WU-Using 3000 I/s and 0.7 Pa/         (by interpolation);
m, 74 m/s is established along with a duct diameter   W fitting loss = C x Vp = 0.33 x 30.4
of 730mm. Using Table 14-3, a rectangular size of
750mm x 600mm is selected (keeping one side the                       = 10.0 pascals;
same size).                                           (enter on line 7).




                                  Table 8-2 DUCT SIZING, EXHAUST AIR
                                        SYSTEM-EXAMPLE NO. 2
                                                                     DUCT SIZING WORK SHEET
                                                                              (METRIC UNITS)




                                                                                                        8.13
                                                          DUCT   SIZING     PROCEDURES           (METRIC       UNITS)


The diverging flow transition at W with an included              U fitting loss = C x Vp = 0.25 x 23.9
angle of 30° uses Table 14-11, Figure E because of                              = 6.0 pascals;
the change of only one duct dimension.                           (enter on line 12)
A1/A = 750 x 750/750 x 600                                       The pressure loss for the change of size elbow at T
      = 1.25 (Use 2);                                            will again be computed using Table 14-10, Figure E
   C = 0.20;                                                     (Caution should be used to determine airflow direc-
upstream section velocity = 3.0/0.75 x 0.6                       tion):
                             = 6.7 m/s;                          H/W = 400/1200 = 0.33, W1/W = 600/1200 = 0.5;
Vp = 270 for 6.7 m/s
(From Table 14-7 or by calculation);                             C = 1.8
W trans. fitting loss = C x Vp = 0.20 x 27.0                     Vel. of the upstream section (grille size)
                                                                 = 1.5/1.2 x 0.4 = 3.1 m/s, Vp = 5.8 pascals;
                      = 5.4 pascals;
(enter 5 pascals on line 8).                                     T fitting loss = C x Vp = 1.8 x 5.8
Using a radius elbow without vanes (Table 14-10, Fig-                           = 10.4 pascals;
ure F) at V, the following data is used:                         (enter 10 pascals on line 13).
H/W = 600/750 = 0.8, R/W = 2.0, C = 0.16                         Turning vanes could be added to the change of size
                                                                 mitered elbow, but no loss coefficient tables are avail-
Again, using the equivalent diameter of 730mm and
                                                                 able. One could speculate that if single-blade turning
the velocity of 6.7 m/s from the 3000 I/s duct for a
                                                                 vanes reduce the C = 1.2 of a standard 90° mitered
quick check, the "Reynolds Number Correction Fac-
                                                                 elbow to about C = 0.15, the C = 1.8 used above
tor" chart indicates that no correction is needed.
                                                                 could be reduced to approximately C = 0.23 (using
V fitting loss = C x Vp = 0.16 x 27.0                            the same ratio).
               = 4.3 pascals                                     The pressure loss of 20 pascals for the exhaust grille
(enter 4 pascals on line 9).                                     at T is taken from Figure 8-1 and entered on line 14.
As before, the total section loss of 41 pascals is en-           The section losses in column M are again added from
tered in column M.                                               the bottom in column N, and the Y fan duct system
c) Duct Section UT-The static pressure loss (the                 total of 265 pascals entered on line 1 in columns N
total pressure loss is always the same as the static             and 0.
pressure when there is no velocity change) for the
duct section UT is:                                              d) Duct Section WX (Modified Design Method)-
                                                                 Branch WX must now be sized, but a visual inspec-
UT duct loss = 6 x 0.7 = 4.2 pascals;
                                                                 tion indicates that the pressure drop from W to X
(enter 4 pascals on line 10).
                                                                 would be much less than that of the long run from W
From Figure 14-2 where a 540mm diameter duct and                 to T. The cumulative loss of 95 pascals for duct run
6.2 m/s was obtained for 1500 I/s, a 600mm x                     W to T (line 6, column N) is also the total pressure
400mm rectangular duct is selected from Table 14-3.              loss requirement for the short 6 metre duct run (12
A converging 90° tee fitting (Table 14-13, Figure D)             pascals is the acceptable pressure difference be-
will be used at U, but again the "main" loss coefficient         tween outlets or inlets on the same duct run).
is obtained from Figure 14-13B.
                                                                 In an attempt to dissipate this pressure, a velocity of
                                                                 8 m/s, and a duct friction loss rate of 1.7 Pa/m, and
Qb/Qc = 1500/3000 = 0.5; C = 0.53;                               400mm diameter is selected for the 1000 I/s flow rate
U Fitting loss = 0.53 x 27.0 (downstream Vp)
                                                                 (Figure 14-2). Duct lining of 25mm thickness (correc-
               = 14.3 pascals;                                   tion factor = 1.93 from Figure 14-3 and Table 14-1
(enter 14 pascals on line 11).                                   [Rough]) also can be added for noise control and
The U transition loss coefficient is found in Table 14-          increased friction. A balancing damper should be
11, Figure B, and the following data computed:                   used for final adjustments. The computations using
A,/A = 750 x 600/600 x 400 = 1.88 (use 2),                       this modification of the design method are:
0 = 30°, C = 0.25;                                               WX duct loss = 6m x 1.7 Pa/m x 1.93
Vel. = 1.5/0.6 x 0.4 = 6.3 m/s                                                 = 19.7 pascals;
 Vp = 23.9 Pa (upstream duct).                                   (enter 20 pascals on line 17).




8.14
                                                                                                         CHAPTER 8


Select the rectangular size of 350mm x 400mm                 A perforated plate (Table 14-17, Figure B) is a non-
from Table 14-3.                                             adjustable alternate solution. If a 3mm thick perfo-
The converging 45° entry fitting used at W (Table 14-        rated plate was used instead of the balancing dam-
13, Figure F) is reviewed again to determine the             per, the calculation procedure would be as follows
branch loss coefficient.                                     (see Table 14-17, Figure B):
                                                             Assuming 16mm diameter holes,
Qb/Qc = 0.25, Velocity (Vc) = 7.1 m/s,
                                                             t/d = 3/16 = 0.19
   Vp = 30.4 Pa, C = -0.37;
                                                             With C = 1.88 (from above),
Wfitting loss = C x Vp = -0.37 x 30.4                        n = 0.60
              = - 11.2 pascals.
As there is a negative branch pressure loss for this
fitting because of static regain (data is entered on
line 18), additional losses must be provided by a bal-
ancing damper or a perforated plate in the branch
duct. A smaller grille with a higher pressure loss could
be used if a greater noise level could be tolerated.
If a straight rectangular tap was used (Table 14-13,
Figure D) instead of the 450 entry tap, the loss coef-
ficient would then become 0.01, a more appropriate
selection. This is one of the reasons why higher loss
                                                                   SUPPLY AIR DUCT SYSTEM
fittings remain in the tables.                                     SIZING EXAMPLE NO. 3
An inefficient transition at grille X also will help build
up the loss (note airflow direction). Figure A is a          1. Introduction
rectangular converging transition in Table 14-12. With
                                                             Higher pressure supply air systems (over 750 pas-
                                                             cals) usually are required for the large central station
C = 0.30. The downstream velocity must be used to            HVAC supply air duct distribution systems. Because
determine the Vp used in the computations:                   of higher fan power requirements, ASHRAE Standard
                                                             90.1-1989 provisions will cause the designer to ana-
Velocity (downstream) = 1.0/0.35 x 0.4                       lyze lower pressure duct systems against the on-
                       = 7.1 m/s;                            going (and constantly increasing) costs of building
Vp = 30.4 pascals;                                           operation. The choice of duct system pressure is now
Xfitting loss = C x Vp = 0.30 x 30.4
                                                             more than ever dependent on energy costs, the ap-
              = 9.1 pascals                                  plication, and the ingenuity of the designer.
(enter 9 pascals on line 20).
                                                             The "Static Regain Method" and the "Total Pressure
X grille loss (from Figure 8-1) = 20 pascals                 Method" have traditionally been used to design the
(enter on line 20).                                          higher pressure supply air systems. However, the
Subtracting 38 pascals (the total of lines 17 to 20)         choice of fitting loss coefficient tables in Chapter 14
from the 95 pascal duct run WT pressure loss shown           require some designers to use a new approach when
on line 6 in column N, leaves 57 pascals of pressure         designing these systems.
for the balancing damper to dissipate.
Damper loss coefficient C = TP/Vp                            2. Design Procedures
                              = 57Pa/30.4 Pa                 After analyzing a duct system layout, the chart in
                              = 1.88.                        Figure 14-2 of Chapter 14 is used to select an "ap-
From Table 14-18, Figure B, a damper set about 23°           proximate" initial velocity and a pressure loss (pas-
(by interpolation) has a loss coefficient of 1.88 that       cals per metre) that will be used for most duct sec-
will balance the branch duct WX. The total of 95             tions throughout the system. This selected velocity
pascals (adding lines 17-21) is shown on line 21 in          should be within the shaded sections of the chart.
column M and on line 17 in column N.                         Using the design airflow quantities (litres per second)




                                                                                                               8.15
                                                           DUCT   SIZING      PROCEDURES          (METRIC        UNITS


of the duct sections and the selected velocity (metres            system. (The return air duct system, which is calcu-
per second), the duct diameters and friction loss rates           lated separately; also is part of the fan load.) Veloci-
also may be obtained from Figure 14-2. When rec-                  ties and friction loss rates for the shorter runs may
tangular duct sizes are to be used, selection may be              fall into a "higher velocity range" as long as the noise
made from the chart in Table 14-3, based on circular              potential is considered.
equivalents. The use of higher velocities normally in-            Caution must be used in the above sizing procedure
creases duct system noise levels. The designer must               for the "longest duct run," as the use of smaller duct
consider that acoustical treatment might be required              sizes, created by higher velocities and higher pres-
for the duct system, and an allowance must be made                sures, can increase the fan power and cost of oper-
for increased duct dimensions (if lined) or for addi-             ation. This is becoming more critical with rising en-
tional space requirements if sound attenuators are
                                                                  ergy rates, and a life cycle cost analysis will probably
used.                                                             dictate that lower operating costs be considered more
The designer must inspect the duct layout and make                important than lower first costs and space saving re-
an assumption as to which duct run has the highest                quirements.
pressure loss. This is the path for the first series of
calculations. The average velocity of the initial duct
section (based on the cross-sectional area) is used
to obtain the velocity pressure (Vp) from Table 14-7
or it may be calculated using Equation 5-8 in Chapter             3. Supply Air System
5. The velocity pressure is used with fitting loss coef-
                                                                  Table 8-3 is the tabulation of design and computation
ficients from the tables in Chapter 14 to determine the
                                                                  data obtained when sizing the 10,000 I/s supply duct
dynamic pressure loss of each fitting. The pressure               system shown in Figure 8-2. The 95 metre duct run
losses of system components usually are obtained
                                                                  from C to S appears to be the path with the greatest
from equipment data sheets, but approximate data                  resistance, although the duct run from C to W ap-
can be selected from the tables and charts in Chapter
                                                                  pears to have about the same resistance. All of the
9. The total pressure loss is then computed for the
                                                                  VAV terminal units have the same capacity (500 I/s
initial duct section by totaling the individual losses of
                                                                  each). The airflow of the duct sections varies from
the straight duct sections and duct fittings.                     10,000 I/s to 500 I/s. Selecting an initial velocity of
Each succeeding duct section is computed in the                   approximately 16 m/s and a friction rate of 2.4 Pa/m
same manner, with careful consideration being given               would indicate (by following the 2.4 Pa/m line hori-
to the type of fitting selected (comparing loss coeffi-           zontally to 500 I/s) that the duct velocities would grad-
cients to obtain the most efficient fitting). If the initial      ually be reduced to less than 8 m/s at an airflow of
system airflow is over 15,000 I/s, the velocity can be            500 I/s.
held constant (with an increase in the duct friction
                                                                  a) Plenum-Before the duct system is sized, the
rate) until the system airflow drops below 15,000 I/s.            losses within the plenum must be calculated. Data
Then the duct friction rate generally should remain
                                                                  from the manufacturer's catalog for the DWDI fan A,
constant (equal friction).
                                                                  which must be tentatively selected, indicates a dis-
After the calculations are made and each duct section             charge outlet size of 1100mm x 810mm, a discharge
properly sized, the pressure loss must be added for               velocity of 11 m/s (velocity pressure = 75 pascals),
the terminal outlet device at the end of the last duct            and a blast area/outlet area ratio of 0.6.
section. Adding from the bottom of the form to the                Elbow B is sized 1100mm x 810mm (so that it is
top, the section losses are totalled in column N to               similar to the outlet size) and a radius elbow (R/W =
obtain the supply fan pressure requirements for the               1.5) is selected. It is located 660mm above the fan
supply air duct system (if the original "duct run with            discharge opening.
the highest pressure loss" assumption was correct).
                                                                  Using the directions in Figure 6-2, Figure 6-3, and
Using the cumulative pressure subtotal of the main                Table 6-2 for a DWDI fan, the pressure loss is cal-
duct at the point of each branch, calculate the cu-               culated for the "System Effect" created by the dis-
mulative pressure total for each branch run as out-               charge elbow at B:
lined above. If a duct run other than the assumed
duct run has a higher cumulative pressure loss total,
then the higher amount now becomes the pressure
which the fan must provide to the supply air duct



8.16
                                                                                                    CHAPTER 8



                                                         from Table 14-7 for a velocity of 11.2 m/s. A quick
                                                         check of the "Reynolds Number Correction Factor"
                                                         chart on page 14.17 shows that no correction is
                                                         needed.
                                                         Bfitting loss = C x Vp = 0.15 x 76
                                                                           = 11.4 pascals (Use 11 Pa).
From Table 6-2, System Effect Curve R-S for a 0.6        The total pressure loss of 83 pascals for the plenum
blast area ratio and 25% Effective Duct is used with     is entered on line 2 in column M.
Figure 6-1 to find the System Effect pressure loss of
72 pascals (based on 11 m/s). As the elbow is in         b) Duct Section CF-Round spiral duct with an ab-
position "A" (Figure 6-3), the multiplier for the DWDI   solute roughness of 0.0003 feet will be used in this
fan from Table 6-2 of 1.00 does not change the value,    supply duct system. For the 27 metres of duct in
which is entered on line 1 in column L of the duct       section CF and using an assumed velocity of 16.0 m/
sizing work sheet in Table 8-3. Again it is noted that   s, it falls right on the closest standard size duct di-
the 72 pascals of system effect could be subtracted      ameter of 900mm (from the chart of Figure 14-2). The
from the total pressure output of the fan instead of     selected velocity of 16.0 m/s has a friction loss rate
being added to the total system loss.                    of 2.4 Pa/m. A duct friction correction factor is not
                                                         required, as the chart in Figure 14-2 is based on the
The loss coefficient of 0.15 for elbow B is obtained     same absolute roughness.
(using Table 14-10, figure F) with R/W = 1.5 and
H/W = 1100/810 = 1.36.                                   CF duct loss = 27 x 2.4 = 64.8 pascals;
                                                         (enter 65 pascals on line 3.)
Average Velocity = Q/A (Equation 5-9)
                    = 10/1.1 x 0.81 = 11.2 m/s           The transition at C will be converging, rectangular to
                                                         round (Table 14-12, figure A) with A1/A = 1100 x 810/
The velocity pressure (Vp) of 76 pascals is obtained     (450)2        =1.40 and 0 = 20°; C = 0.05. The velocity




               Figure 8-2 SUPPLY AIR DUCT SYSTEM FOR SIZING EXAMPLE NO. 3 (METRIC)



                                                                                                           8.17
                                                               DUCT   SIZING     PROCEDURES           (METRIC       UNITS)


    pressure used is that of the downstream section: 154              s at 2.4 Pa/m friction loss gives a 525mm diameter
    pascals for 16 m/s (Table 14-7).                                  duct size. Using a standard size of 550mm, velocity
    C transition loss = C x Vp                                        = 10.6 m/s; Vp = 68 pascals, and the friction loss
                                                                      rate = 1.9 m/s.
                      = 0.05 x 154 (leaving Vp)
=                     = 7.7 Pa                                        HO duct loss 12 x 1.9 = 22.8 Pa;
    (enter 8 Pa on line 4).                                           (enter 23 Pa on line 11).
    The pressure loss for a medium attenuation 900mm                  At point H in the duct system, the branch coefficient
    diameter sound trap of 65 pascals is obtained from                is obtained for the diverging 45° round wye with a
    Chapter 9. A preliminary loss also can be obtained                conical main and branch with a 45° elbow (Table 14-
    from manufacturer's data sheets. The data is entered              14, Figure M):
    on line 5.
    The smooth radius, 90° round elbow at E has an R/
    D ratio = 1.5; C = 0.15 (Table 14-10, Figure A).
    E elbow loss = C x Vp = 0.15 x 154
                 = 23.1 pascals (line 6).
                                                                      The 90° round elbow is calculated as the above 900
    The pressure losses of the four items in duct section             ell and the loss coefficient for the balancing damper
    CF are added and the 161 pascals total is entered in              is obtained from Table 14-18, Figure A (O = 0°);
    column M on line 6.                                               C = 0.20; Vp for 10.6 m/s = 68 pascals.
    c) Duct Section FH-Using the same procedure as                    H damper loss = C x Vp = 0.20 x 68
    above, the closest standard size for 5000 I/s at 2.4
                                                                                       = 13.6 Pa (line 13)
    Pa/m friction loss is 680mm (use 700) diameter (Fig-
    ure 14-2). A velocity of 13.0 m/s, 2.0 Pa/m and the               N elbow fitting loss = C x Vp = 0.15 x 68
    related Vp of 102 pascals is used for further calcula-                                  = 10.2 Pa (line 14)
    tions based on the 700mm diameter standard size                   The total for the HO duct section (99 pascals) is en-
    duct.                                                             tered in column M.
    FH duct loss = 16 x 2.0 = 32 Pa;
    (enter 32 pascals on line 7).                                     e) Duct Section OP--For 2000 I/s at 2.4 Pa/m, the
    Using a 450 round wye fitting (Table 14-14, Figure Y)
                                                                      closest standard size duct is 500mm diameter. Using
    with 450 elbows at F, Vlb/Vc = 13.0/16 = 0.81;
                                                                      the 500mm duct, the friction rate then becomes 2.0
                                                                      Pa/m and the duct velocity is 10.2 m/s.
    C = 0.29 (by interpolation).
                                                                      OP duct loss = 10 x 2.0 = 20 Pa (line 15).
    F wye fitting loss = C x Vp = 0.29 x 154
                       = 44.7 pascals;                                Vp for 10.2 m/s = 63 Pa (Table 14-7).
    (enter 45 pascals on line 8.)                                     The 45° round diverging conical wye at point 0 (Table
    The 45° round elbow (RD = 1.5) at F will use the                  14-14, figure C) requires that the "main" coefficient C
    same loss coefficient as the 90° elbow above (Table               be obtained from Table 14-14A.
    14-10, Figure A) multiplied by the 0.6 correction factor          Vs/Vc = 10.2/10.6 = 0.96; but when there is little or
    for 450 (Note 1). Vp for 13.0 m/s = 102 pascals.                  no change in velocity, the table indicates that there is
    F elbow fitting loss = 0.15 x 102 x 0.6                           no dynamic loss, i.e. C = 0 for Vs/Vc     = 1.0. Inter-
                         = 9.2 Pa (line 9).                           polating gives a questionable loss coefficient of
                                                                      0.004, which multiplied by the Vp of 68 pascals gives
    The 90° round elbow at G uses the same values                     a loss of 0.3 pascals. However, a minimum loss coef-
    without the correction factor.                                    ficient of 0.01 is used to be on the safe side.
    G elbow fitting loss = 0.15 x 102                                 0 Wye (main) loss = 0.01 x 68 = 0.7 pascals;
                          = 15.3 Pa (line 10).                        (enter 1 pascal on line 16).
    The losses in column L again are totalled and 101                 The 600 transition from 550mm diameter to 500mm
    pascals is entered in column M.                                   diameter does have a dynamic pressure loss and the
    d) Duct Section HO-The following values are ob-                   fitting loss coefficient is obtained from Table 14-12,
    tained using the same procedures as above: 2500 I/                Figure A.



    8.18
                                                                                                        CHAPTER 8


                                                          The section loss of 21 pascals is entered in column
0 transition loss = C x Vp (downstream)                   M.
                  = 0.06 x 63                             h) Duct Section RS-Using an addition duct sizing
                 = 3.8 pascals (line 17).                 form to record the data [Table 8-3(a)], the 500mm
The section loss of 25 pascals is entered in column       duct size at 2.4 Pa/m would be between the 250mm
M.                                                        and 300mm standard duct sizes. The 250mm di-
                                                          ameter duct would have a much higher pressure loss,
                                                          so the 300mm duct at 1.7 Pa/m friction loss and 6.8
f) Duct Section PQ-The same calculations as
                                                          m/s velocity would be the better selection.
used in duct section OP are repeated using 1500 I/s
and a 2.4 Pa/m friction loss rate to obtain the closest   RS duct loss = 10 x 1.7 = 17 Pa (line 1).
standard duct size of 450mm diameter (Figure 14-2).       Vp for 6.8 m/s = 28 pascals (Table 14-7).
Using the 450mm duct size, the new velocity is 9.0
                                                          R wye fitting: Vs/Vc = 6.8/8.0 = 0.85, C = 0.01
m/s and the friction loss rate is 1.9 Pa/m:
                                                          (Figure 14-14A);
PQ duct loss = 10 x 1.9 = 19 Pa (line 18).
                                                          R wye (main)loss = C x Vp = 0.01 x 39
Vp for 9.0 m/s = 49 Pa (Table 14-7).                                           = 0.04 pascals
For the 45° round conical wye at P (Table 14-14A):        (Enter 1 pascal on line 2).
Vs/Vc = 9.0/10.2 = 0.88, C = 0.01;
P wye (main) loss = C x Vp = 0.01 x 63
                    (upstream Vp)                         R transition loss = C x Vp = 0.06 x 28
                     = 0.6 Pa                                                = 1.7 pascals (line 3).
                           (enter 1 Pa on line 19).       A 45° elbow at the end of the duct is connected to
                                                          the VAV box by a 2 metre piece of 300mm diameter
(Table 14-12A), C = 0.06;                                 flexible duct. The correction factor for the flexible duct
P transition loss = C x V = 0.60 x 49 = 2.9               is obtained from the chart in Figure 14-3 using Table
pascals;                                                  14-2 as a guide. Bends of 30° or more would also add
(enter 3 pascals on line 20).                             additional resistance. Verified data is not available,
                                                          so a radius elbow loss coefficient could be used to
This section loss of 23 pascals is entered in column
                                                          obtain the additional loss. Figure 14-4 also contains
M.                                                        a correction factor for unextended (compressed) flex-
                                                          ible duct.
g) Duct Section QR-The selection of a standard
                                                          S 45° elbow fitting loss = 0.15 x 28 x 0.60
400mm diameter duct for 1000 I/s (Figure 15-2 indi-
cates a 1.8 Pa/m friction loss rate and a velocity of                               = 2.5 Pa (line 4)
8.0 m/s).                                                 S flex. duct loss = 2m x 1.7 Pa/m x 1.95
QR duct loss     10 x 1.8 = 18 pascals (line 21).                           = 6.6 pascals (line 5).
Vp for 8.0 m/s = 39 Pa (Table 14-7).                      An estimate of 65 pascals is made for the down-
                                                          stream side ductwork and diffuser from the VAV box.
Again using the same type of wye at Q:                    This is added to the VAV box pressure loss of 75
Vs/Vc = 8.0/9.0 = 0.89, C = 0.01;                         pascals and the total (140 pascals) is entered on line
Q wye (main)loss = C x Vp = 0.01 x 49                     6. The total pressure loss of 170 pascals for the RS
                                                          section is entered in columns M and N and also in
                   (upstream Vp)                          column N on line 24 of page 1 (Table 8-3) of the duct
                     = 0.5 Pa                             sizing work sheet. Working from the bottom to the top
(enter 1 Pa on line 22).                                  of the form, the section pressure losses are totalled
                                                          in column N with the totalpressure loss for the supply
                                                          duct system of 683 pascals being entered on line 1
                                                          in columns N and O.
Q Trans. fitting loss = C x Vp = 0.06 x 39                i) Recap-the same procedure is used to size the
                      = 2.3 (line 23).
                                                          other segments of the supply duct system; or if the



                                                                                                              8.19
                                                      DUCT   SIZING     PROCEDURES           (METRIC       UNITS)


                                      Table 8-3 DUCT SIZING, SUPPLY AIR
                                           SYSTEM-EXAMPLE NO. 3
                                                                           DUCT SIZING WORK SHEET
                                                                                    (METRIC UNITS)




layout is symmetrical, the same sizes can be used            This is the reason that it is extremely important to
for similar segments of the system. However, as was          indicate static pressure "flags" on the drawings after
found in the supply air duct system sizing Example           the duct system is sized (as in indicated in Figure 8-
No. 1, several fittings with higher pressure losses or       2). Table 2-5 indicates the relative costs of fabrication
"high loss" VAV boxes can allow a duct run that was          and installation of the different pressure classes of
not the originally selected run for design computa-          ductwork for the same size duct. So the initial instal-
tions, actually to be the duct run with the greatest         lation cost savings become quite apparent by this
pressure loss.                                               simple procedure, especially when the system de-
Assuming that the return air duct system of Example          signer specifies a higher pressure duct construction
No. 3 (not shown) had an approximate total pressure          classification for the duct systems when a lower clas-
loss of 500 pascals, the output of the system supply         sification would be more than adequate.
fan would need to be 10,000 l/s at 1182 pascals (500         In the first edition of this "HVAC Duct System Design"
 + 683). Attention is called to the fact that although       manual, this same duct system example was sized
the fan total pressure requirements are in the upper         in U.S. units using a "constant" velocity of approxi-
portion of the duct pressure classification range, all       mately 14 m/s. The duct sizes ranged from 900mm
of the supply air duct system past the wye fitting at F      to 250mm diameter at 800 pascals total pressure,
is in the low pressure range (under 500 pascals),            instead of from 900mm to 300mm at 683 pascals
even though there are velocities up to 13 m/s.               total pressure. The "modified" equal friction method



8.20
                                                                                                        CHAPTER 8


                                     Table 8-3(a) DUCT SIZING, SUPPLY AIR
                                       SYSTEM-EXAMPLE NO. 3 (CONT.)
                                                                         DUCT SIZING WORK SHEET
                                                                                  (METRIC UNITS)




of design allowed a 15 percent lower system total          or "semi-extended plenum" often is incorporated into
pressure, which results in a yearly savings of ap-         the particular duct sizing method being employed;
proximately $1132 based on the example in Chapter          i.e., equal friction method, etc. Though there is a lack
2 where electrical energy costs were 9 cents per kW-       of published data concerning extended plenum use
hour. On-going costs of operating a system are ex-         and design, extensive field testing, both in experi-
tremely important, but savings in initial system costs     mental form and in many actual installations through-
also can conserve energy.                                  out the country, have proven the concept. An ex-
                                                           tended plenum is a trunk duct of constant size,
                                                           usually at the discharge of a fan, fan-coil unit, mixing
  GEXTENDED  PLENUM
   DUCT SIZING
                                                           box, variable air volume (VAV) box, etc., extended as
                                                           a plenum to serve multiple outlets and/or branch
                                                           ducts.
                                                           A semi-extended plenum is a trunk design system
1. Introduction                                            utilizing the concept of extended plenum incorporat-
                                                           ing a minimum number of size reductions due to de-
In the design of air distribution duct layouts, a design   creasing volume.
variation commonly referred to as "extended plenum"



                                                                                                              8.21
                                                      DUCT   SIZING     PROCEDURES         (METRIC      UNITS)


2. Properties                                                3. Design Criteria
Some of the advantages realized through the use of           Actual installations and tests indicate that semi-ex-
the semi-extended plenum system concept are:                 tended plenum design is acceptable for use with sys-
  a) Lower first cost due to an improved length of           tem static pressures that range from 250 to 1500
      straight duct to fitting ratio.                        pascals and duct velocities up through 15 metres per
                                                             second. Other specific design considerations include:
  b) Lower operating cost due to savings in fan
      horsepower through elimination of high energy            a) Branch takeoffs from the trunk duct should pref-
      loss transition fittings.                                   erably be round duct connecting at a 45° angle.
                                                                  If rectangular branches are used, a 45° entry
  c) Ease of balancing due to low branch take-off                 tap should be used.
      pressure losses and fewer trunk duct pressure
      changes.                                                 b) Velocities in branch takeoffs should range be-
                                                                  tween 55 and 90 percent of the trunk duct ve-
  d) As long as design air volume is not exceeded,                locity to minimize static pressure loss across
      branch ducts can be added, removed, and re-                 the takeoff.
      located at any convenient point along the trunk
      duct (between size reductions) without affecting         c) Branch velocities should not exceed the trunk
      performance. This is particularly useful in "ten-           duct velocity.
      ant development" work.                                   d) Balancing dampers should be installed in each
A limiting factor to be considered when using the                 branch duct.
extended plenum method is that low velocities, which
could develop, might result in excessive heat gain or        4. Comparison of Design
loss through the duct walls.                                    Methods
A limiting factor to be considered when using the
extended plenum method is that low velocities, which         Figures 8-3 and 8-4 illustrate identical medium pres-
could develop, might result in excessive heat gain or        sure systems differing only in the trunk duct sizing
loss through the duct walls.                                 techniques used. The trunk duct system shown in
                                                             Figure 8-3 has been sized by the equal friction




                                   Figure 8-3 SYSTEM "A"-SIZED BY EQUAL
                                               FRICTION METHOD




8.22
                                                                                                      CHAPTER 8


 method at a pressure loss of approximately 4 Pa/m.        seen that the semi-extended plenum design results
 Note that reducing fittings have been used at each        in reduced fan power and, therefore, lower operating
 branch takeoff.                                           costs. The cost savings, both first and operating,
 In Figure 8-4, the semi-extended plenum "concept"         could be even greater with a return air duct system
 has been used to keep duct reductions at a minimum.       utilizing the semi-extended plenum concept.
 Note that System "A" utilizes six trunk duct sizes and
five reducing fittings while System "B" has only three     5. Cost Comparison
duct suzes and two reducing fittings. Assuming that
the duct between the primary air handling unit and         Although energy conservation holds the "spotlight,"
secondary terminal unit "F" has the highest supply         installation costs are still of primary concern to the
pressure loss and using friction loss data from Chap-      designer, the contractor and the owner. Table 8-5 il-
ter 14, the results are tabulated in Table 8-4. Ignoring   lustrates the estimated installation cost comparison
branch duct and outlet losses, which are identical for     between the two systems analyzed. It can be seen
both systems, the semi-extended plenum system has          that the overall installed cost for the semi-extended
a 157 pascals (481-324) lower pressure loss than the       plenum system is appreciably less.
system sized by the equal friction method.                 The utilization of an extended or semi-extended
The fan power necessary to satisfy the supply pres-        plenum is not actually a different method of duct or
sure requirements, selected from a typical manufac-        system sizing. It is merely the combination of good
turer's catalog, is also shown in Table 8-4. It can be     design and cost savings ideas using conventional
                                                           duct sizing techniques.




              Figure 8-4 SYSTEM "B"-MODIFIED BY SEMI-EXTENDED PLENUM CONCEPT

                                                                 Table 8-5 SEMI-EXTENDED PLENUM
            Table 8-4 SEMI-EXTENDED                              INSTALLATION COST COMPARISON
             PLENUM COMPARISON




                                                                                                           8.23
                     DUCT   SIZING   PROCEDURES     (METRIC   UNITS)




       Figure 8-5 DUCT SIZING WORK SHEET (METRIC)
8.24
                                                                CHAPTER 9
                                                               PRESSURE LOSS OF
                                                           SYSTEMS COMPONENTS
                                                           3. Submittal Review
A      PROCEDURE                                           The designer must review all equipment submittal
                                                           drawings and data to be assured that the purchased
1. Preliminary Pressure Loss                               equipment has pressure losses compatible with val-
                                                           ues allowed in the duct system design. Any signifi-
   Data                                                    cant pressure loss changes that are allowed must be
                                                           noted and the total system pressure adjusted accord-
The pressure loss data provided in this section rep-       ingly. If the pressure loss changes are not within the
resents reasonable pressure loss allowances for            capabilities and/or efficiencies of the fans, then differ-
each component to be installed in the duct system.         ent equipment must be selected, or the necessary
Where a pressure loss range is provided, the de-           sections of the duct system must be redesigned.
signer may select the high or low figure shown or
some representative average figure. A range has            The fan pressure must be capable of efficiently ov-
been provided, rather than a specific value, where         ercoming the system total pressure loss, and the
data indicates that the pressure drop will vary at a       proper economic balance must be brought about be-
given point depending on the manufacturer selected.        tween the equipment/system first cost and the overall
It is possible to select a component that will provide     operating costs (life-cycle costs).
a pressure loss outside the range shown; however,
for preliminary duct system design, the pressure loss
figures shown should be adequate.
To find the pressure loss for each component, first
determine the appropriate velocity. Where free area
velocity is indicated, it must be used for calculations.     B&USECHARTS
                                                                    OF TABLES
Please note the type of area used on each individual
chart. Representative free area (effective square
feet) can be selected from the free area tables for        1. Filters
louvers, which should be adequate for preliminary
duct system design. All system component pressure          Table 9-1 -"Filter Pressure Loss Data" contains the
losses should be entered on the SMACNA Duct Siz-           static pressure loss ranges of the most commonly
ing Form during preliminary design.                        used HVAC system filters. A "recommended design"
                                                           column has been provided, although the designer
                                                           should make the selection based on area conditions
                                                           and his own experience.
2. Final Design Data
After completion of the preliminary duct system de-
sign, actual equipment selection can be made from          2. Dampers
manufacturers data; such as selection of heating coil
capacity, size, flow rate of heating media, static pres-   Shop fabricated butterfly dampers without frames
sure loss, etc. PRELIMINARY PRESSURE LOSS                  have a "wide open" coefficient of C = 0.20 for round
VALUES MUST BE REPLACED WITH THE ACTUAL                    and C = 0.04 for rectangular. Parallel or opposed
MANUFACTURERS' PRESSURE VALUES FOR THE                     blade crimped leaf shop fabricated dampers with 1/4"
SELECTED COMPONENTS. A system static pres-                 Metal frames have a loss coefficient of C = 0.52 (see
sure check list (Figure 9-1) has been provided to aid      Table 14-18, Figures E and F). These values can be
the designer in his final review of the system design      compared with manufactured 36 in. x 36 in. (900mm
to assure that all system pressure losses have been        x 900mm) volume dampers with frames (Figure 9-
considered.                                                2) by selecting some duct velocities:


                                                                                                                 9.1
                                                                       PRESSURE     LOSS   OF   SYSTEM      COMPONENTS



                                                   Figure 9-1 SYSTEM PRESSURE LOSS CHECK LIST

         Fan System                                                       Project

         Duct System Pressure Loss From Duct Sizing Form
         *Allowance for Offsets, Etc., Required in Field
         **Building Pressure Allowance (Supply Only)
         TOTAL SYSTEM LOSS PRESSURE

                           All Duct Accessories & Equipment Pressure Losses Must Be Included in
                                  the Calculations entered in the SMACNA Duct Sizing Form.

         [] Air Monitor Devices                                            [] Extractors
         [] Air Terminal Devices                                           [] Filters
         [] Air Washers                                                    [] Flexible Duct
         [] Air Washer, Sprayed Coil                                       [] Grilles
         [] Boxes, Constant Volume                                         [] Heat Exchangers, Air-to-Air
                      Mixing       []                                         Heat Exchangers, Direct
         [] Boxes, Dual Duct Mixing                                                   Fired
         [] Boxes, Induction Mixing                                        [] Heat Exchangers, Water-to-
         [] Boxes, Variable Volume                                                    Air
[]
Coils,             Cooling (Wet                                            [] Humidifiers
                   Surface)        []                                         Louvers
[]          Coils, Heating (Dry Surface)
                                   []
                                                                              Obstructions
[]          Dampers, Backdraft     []
                                                                              Orifices
         [] Dampers, Fire          []                                         Registers
         [] Dampers, Opposed Blade []
                                                                              Screens
                      Volume       []                                         Sound Traps
         [] Dampers, Single Blade  []                                         Static Plates
                   Volume          []                                         Surface Correction Factor
         [] Dampers, Smoke         []                                         System Effect Factors
         [] Diffusers              []Temperature                                            & Altitude
         [] Duct Heaters, Direct Fired                                                Correction Factor
         [] Duct Heaters, Electric []                                         Turning Vanes
[]             Eliminators
[]             Energy Recovery
                      Equipment
               **Some allowance must be made for offsets, etc., required in the field to avoid conflicts with plumbing,
                 piping, electric, sprinklers, etc. A reasonable estimate should be made to provide a pressure loss for
                 anticipated additional fittings; however, this allowance should not be over estimated. Over estimation
                 will provide an oversized fan selection which will waste energy during operation of the system.
               **Building pressure allowance for supply systems should be determined from building requirements
                 considering acceptable building infiltration. Normally, 0.05 to 0.1 in. w.g. (12 to 25 Pa) static
                 pressure allowance for building pressurization should be adequate. The designer should determine
                 the proper building pressurization value based upon individual system requirements. Consideration
                 should include elevator shaft ventilation requirements, tightness of building construction, stack effect,
                 etc.




         9.2
                                                                                 CHAPTER 9



                            Table 9-1 FILTER PRESSURE LOSS DATA
                                                                   Static Pressure Loss
                                                                      Recommended
                                                                  Clean Design Dirty
1. Viscous Impingement, Flat Panel Filters
   A. Replaceable Media 8-12% Efficiency                           .18     .35      .50
   B. High Velocity Cleanable 8-12% Efficiency                     .13     .30      .50
   C. Disposable 8-12% Efficiency                                  .08     .20      .30
2. Electrostatic Filters 80-90% Efficiency                         .24     .24      .24
3. Moving Curtain, Viscous Impingement Filters
   A. Renewable Media 10-15% Efficiency                            .20     .45      .55
   B. Self Cleaning Panels 10-15% Efficiency                       .75     .75      .75
4. Dry Media Filters
   A. Cartridge 30-35% Efficiency 9" Deep                          .30     .45      .60
   B. Cartridge 30-35% Efficiency 15" Deep                         .55     .65      .75
   C. Cartridge 35-40% Efficiency 9" Deep                          .30     .65     1.0
   D. Cartridge 35-40% Efficiency 15" Deep                         .40     .70     1.0
   E. Cartridge 40% Efficiency 19" Deep                            .40     .60      .80
   F. Cartridge 30% Efficiency 9" Deep                             .15     .37      .60
   G. Cartridge 30% Efficiency 15" Deep                            .25     .42      .60
   H. Cartridge 30-36% Efficiency 2" Deep                          .15     .42      .70
   I. Cartridge 30-36% Efficiency 4" Deep                          .135    .41      .70
   J. Cartridge 55% Efficiency 21" Deep                            .20     .40      .60
   K. Cartridge 55% Efficiency 29" Deep                            .45     .62      .80
   L. Cartridge 55% Efficiency 36" Deep                            .65     .82     1.00
   M. Cartridge 85% Efficiency 21" Deep                            .35     .52      .70
   N. Cartridge 85% Efficiency 29" Deep                            .50     .65      .80
   O. Cartridge 85% Efficiency 36" Deep                            .70     .85     1.0
   P. Cartridge 95% Efficiency 21" Deep                            .35     .55      .75
   Q. Cartridge 95% Efficiency 29" Deep                            .60     .70      .80
   R. Cartridge 95% Efficiency 36" Deep                            .75     .87     1.00
   S. High Efficiency 60% Efficiency 6" Deep                       .15     .57     1.00
   T. High Efficiency 60% Efficiency 12" Deep                      .35     .67     1.00
   U. High Efficiency 90% Efficiency 6" Deep                       .35     .67     1.00
   V. High Efficiency 90% Efficiency 12" Deep                      .55     .77     1.00
   W. High Efficiency 95% DOP                                     1.00    1.50     2.00
   X. High Efficiency 99.97% DOP                                  1.00    2.00     2.00 +
5. Carbon Filters
   A. Full Flow                                                    .35     .35      .35
   B. ByPass                                                       .15     .15      .15




                                                                                          9.3
                                                           PRESSURE     LOSS     OF   SYSTEM      COMPONENTS


                                                              pressure drop of at least 0.25 in.w.g. (63 Pa) in the
                                                              mixed air plenum for an "air blender" to prevent strat-
                                                              ification and coil freezing in northern climates.
                                                              Fire dampers and other special type dampers, such
                                                              as relief dampers, must comply with code require-
                                                              ments or certain job conditions. Therefore, the de-
                                                              signer must add the pressure losses of these re-
                                                              quired items to the system totals. (Figures 9-3 and
                                                              9-4.)



                                                              3. Duct System Apparatus
                                                              Figures 9-5 to 9-11 contain pressure loss data for
                                                              commonly used HEATING AND COOLING COILS.
Shop fabricated dampers with frames would have                Data needed for determining the free area of LOU-
loss values similar to the volume dampers in Figure           VERS is furnished in Tables 9-2 to 9-4, as the "free
9-2.                                                          area" velocity must be used to obtain louver pressure
Volume dampers are needed to balance even the                 losses in Figure 9-13. Tables for other types of entries
most carefully designed system. But excessive use,            and exits can be found in Chapter 14.
particularly of dampers with high pressure losses             The pressure loss data for several sizes and types
where tight shut-off is not essential, can quickly build      of SOUND TRAPS should be used for preliminary
up the duct system pressure losses and be a source            calculations only, with manufacturers data being en-
of noise.                                                     tered into the final design. (Figures 9-14 to 9-18.)
For outside air and mixed air dampers, use a mini-            Pressure loss for a SPRAYED COIL AIR WASHER
mum velocity of 1500 fpm (7.5 m/s). Also include a            can be obtained by combining the loss of an appro-

                               Table 9-2 LOUVER FREE AREA CHART
                                             2"-45° BLADES




9.4
                                   CHAPTER 9



Table 9-3 LOUVER FREE AREA CHART
         4"-450 BLADES




Table 9-4 LOUVER FREE AREA CHART
         6"-45°BLADES




                                         9.5
                                                            PRESSURE     LOSS    OF   SYSTEM      COMPONENTS



 priate cooling coil (Figures 9-9 to 9-11) with the pres-     5. Operating Conditions
 sure loss of the 3 bend eliminator (Figure 9-19).
                                                              The pressure drop data found in the following sub-
 Duct mounted HUMIDIFIERS normally offer minimal              sections C (Damper Charts) and D (Duct System
 resistance to the duct air flow. Should the humidifier       Apparatus Charts) is for standard air (0.075 lb/cu ft,
 manifold be installed in a narrow duct where it would        700F, 29.92 in. Hg at sea level or 1.2041 kg/m3, 20°C,
 serve as an obstruction, Tables 14-18 G or H (Chapter        101.325 kPa at sea level), and needs to be corrected
 14) could be used to calculate the pressure loss, or         where necessary to operating conditions by the fol-
 the duct could be expanded around the manifold (use          lowing equation:
 the transition pressure losses).
                                                                                                       Equation 9-1
 ENERGY RECOVERY EQUIPMENT is divided into 5
 categories: Air-to-air Plate Exchangers, Single Tube
 Exchangers (Heat Pipe Banks), Rotary Wheel, Run-
 around Coil Systems, and Multiple Tower Systems.              Where:
 Pressure loss data charts (Figures 9-22 to 9-25)
 must be used for rough estimates only as testing and          Pa = Actual pressure drop, in. w.g. (Pa)
 rating methods and procedures have not been stand-            Ps = Pressure drop from tables, in. w.g. (Pa)
 ardized within the industry. Heating and/or cooling           da = Actual air density, lb/cu ft (kg/m3)
 coil data can be used for run-around coil systems.            ds = Standard air density,
 The DRY AIR EVAPORATIVE COOLER pressure loss                        0.075 lb/cu ft (1.2041 kg/m3)
 data (Figure 9-26) is for the type of unit where the
 two air streams are totally separated with no mois-
 ture interchange.

DAMPER
 4. Room Air Terminal Devices
                             C                                          CHARTS
 A WORD OF SPECIAL CAUTION CONCERNING
 AIR TERMINAL DEVICE SELECTION. Total pres-
 sure loss for room air terminals should be used to
 compute system total pressure loss. The fan is re-
 quired to provide sufficient static pressure to over-
 come the static pressure loss through the air terminal
 and to overcome the velocity pressure loss as a result
 of delivering air at a given velocity through the air
 terminal opening into the room.
 Air terminal pressure losses shown in Tables 9-5 to
 9-7, are total pressure losses. The values shown
 serve to demonstrate comparative total pressure
 losses encountered using different types of air ter-
 minals. ALL AIR TERMINAL DEVICES INCLUDED
 IN EACH DUCT SYSTEM SHOULD BE CHOSEN
 WITH SIMILAR TOTAL PRESSURE DROPS (within
 0.05 in. wg. or 12 Pa). If air terminals requiring sub-
 stantially different total pressure loss values are in-
 cluded in the same duct system, balancing will be
 difficult, if not impossible.
 THE DESIGNER SHOULD SELECT AIR TERMINAL
 DEVICES FROM MANUFACTURERS' CATALOGUE
 DATA PRIOR TO COMPLETING THE SYSTEM DE-
 SIGN. Air terminal device total pressure require-
 ments will vary with the terminal velocity selected           Figure 9-2 VOLUME DAMPERS (BASED UPON
 (see Chapter 3).                                                 AMCA CERTIFIED VOLUME DAMPERS)


 9.6
                                                                             CHAPTER 9




Figure 9-3 BACKDRAFT OR RELIEF DAMPERS               ON 2-HOUR
                                             Figure 9-4
                                            (BASED                      FIRE DAMPERS
                                                               FIRE & SMOKE
                                                         AMCA CERTIFIED      DAMPERS)

   DUCT SYSTEM
D APPARATUS CHARTS




                                    Figure 9-5 HEATING COILS-1 ROW


                                                                                  9.7
                                       PRESSURE   LOSS   OF   SYSTEM   COMPONENTS




      Figure 9-6 HEATING COILS-2 ROW         Figure 9-7 HEATING COILS-3 ROW




      Figure 9-8 HEATING COILS-4 ROW       Figure 9-9 COOLING COILS (WET)-4 ROW


9.8
                                                                       CHAPTER 9




Figure 9-10 COOLING COILS (WET)-6 ROW   Figure 9-11 COOLING COILS (WET)-8 ROW




          (m/s)
          VELOCITY--fpm
          DUCT
          AREA




                                        Figure 9-13 LOUVERS-450 BLADE ANGLE
   Figure 9-12 AIR MONITOR DEVICE       (BASED ON AMCA CERTIFIED LOUVERS)


                                                                            9.9
                                         PRESSURE   LOSS   OF   SYSTEM   COMPONENTS




Figure 9-14 3 RECTANGULAR SOUND TRAPS-       Figure 9-15 RECTANGULARSOUND TRAPS-
                3 FOOT (1 m)                                5 FOOT (1.5 m)




  Figure 9-16 RECTANGULARSOUND TRAPS-         Figure 9-17 RECTANGULARSOUND TRAPS-
                 7 FOOT (2 m)                                10 FOOT (3 m)


9.10
                                                             CHAPTER 9




Figure 9-18 ROUND SOUND TRAPS   Figure 9-19 ELIMINATORS-THREE BEND




    Figure 9-20 AIR WASHER             Figure 9-21 SCREENS


                                                                  9.11
                                           PRESSURE   LOSS   OF   SYSTEM   COMPONENTS




 Figure 9-22 AIR-TO-AIR PLATE EXCHANGERS         Figure 9-23 AIR-TO-AIR SINGLE TUBE
                   (Modular)                                 EXCHANGERS




                                                Figure 9-25 MULTIPLE TOWER ENERGY
   Figure 9-24 ROTARY WHEEL EXCHANGER                        EXCHANGERS


9.12
                                                                        CHAPTER 9




                  Figure 9-26 DRY AIR EVAPORATIVE COOLER



E TERMINAL
  ROOM AIR
           DEVICES
        Table 9-5 AIR OUTLETS & DIFFUSERS-TOTAL PRESSURE LOSS AVERAGE




                                                                             9.13
                                    PRESSURE    LOSS     OF   SYSTEM   COMPONENTS


       Table 9-6 SUPPLY REGISTERS-TOTAL PRESSURE LOSS AVERAGE




       Table 9-7 RETURN REGISTERS-TOTAL PRESSURE LOSS AVERAGE




                   Table 9-8 TYPICAL DESIGN VELOCITIES




9.14
                                                              CHAPTER 9



LOUVER
DESIGN DATA




                       LOUVER AIRFLOW-cfm (I/s)




         Figure 9-27 RECOMMENDED CRITERIA FOR LOUVER SIZING




                                                                    9.15
                                                              CHAPTER          10
                                                            PROVISIONS FOR TESTING,
                                                   ADJUSTING AND BALANCING
The need for accurate balancing of air and water               1. Ductwork to and from air conditioning equip-
systems is essential in today's construction industry.             ment should be designed very carefully so that
With continuing emphasis on energy conservation,                   stratified air will be mixed properly before en-
the heating, ventilating and air conditioning engineer             tering branch ducts or equipment.
has been called upon to design more efficient sys-             2. Splitter-type dampers offer little or no control
tems.                                                              of air volume in ducts. They should be re-
The mystical "10 percent Safety Factor" to cover all               garded as air diverters only, with maximum
errors in both design and installation can no longer               effectiveness when present on duct systems
be afforded as either a first cost or an operating cost.           exhibiting low resistance to air flow.
Therefore, systems now must be designed with min-              3. Manually operated, opposed blade or single
imum air quantities and fluid flow that will ensure the            blade, quadrant-type volume dampers should
proper distribution of air and water to meet the design            be installed in each branch duct takeoff after
loads. Comfort can then be attained by balancing the               leaving the main duct to control the amount of
systems to these design criteria.                                  air entering or leaving the branch (see Figure
While systems will vary considerably in design, size                10-1).
or extent of duct distribution, the same general pro-          4. Turning vanes should be installed so that the
cedure for testing, adjusting and balancing should be               air leaving the vanes is parallel to the down-
employed on most projects.                                          stream duct walls. Turning vanes should be
                                                                    utilized in all rectangular elbows (return sys-
                                                                    tems as well as supply and exhaust systems-
                                                                    see Figures 5-14 and 5-15).
 A TAB DESIGN
   CONSIDERATIONS
                                                               5. Manual volume dampers should be provided
                                                                    in branch duct takeoffs to control the total air
                                                                    to the face dampers of the registers or diffus-
The system air must flow to the occupied space with                 ers. The use of extractors is not recommended
the least possible losses from leakage and resistance               because they can cause turbulence in the
with proper mixing of tempered air, and with a mini-                main trunk duct thereby increasing the system
mal temperature change from heat gain or loss. Once                 total pressure and affecting the performance
having arrived, the air must be distributed in the most             of other branch outlets downstream. Register
efficient, draftless, noiseless manner available for                or diffuser dampers cannot be used for reduc-
each job requirement.                                               ing high air volumes without inducing objec-
                                                                    tionable air noise levels (see Figure 10-2).
The means to accomplish these requirements are the
ductwork and outlets. Because of aesthetics and                 6. Do not use extractors at branch or main duct
available space within the building, the selection of               takeoffs to provide volume control. Branch
the type and size of ducts and outlets is often difficult          duct tap-in fittings with a 450 entry throat pro-
and compromises are sometimes made which make                     vide the most efficient airflow of all tap-in type
the design and installation a matter of some ingenuity.           fittings.
The designer should give special consideration to the          7. The application of single blade, quadrant vol-
balancing and adjusting process during the design.                ume dampers immediately behind diffusers
The TAB technician must be able to test and analyze               and grilles may tend to throw air to one side of
the particular installation so that he can properly bal-          the outlet, preventing uniform airflow across
ance it with the least effort and yet obtain the greatest         the outlet face or cones.
system efficiency and comfort level. Therefore, it is          8. A slight opening of an opposed blade volume
necessary that the balancing capability be designed               damper will generate a relatively high noise
into the system initially. The following are some con-            level as the air passes through the damper
siderations to use when designing duct systems.                   opening under system pressure.


                                                                                                               10.1
                                  PROVISIONS        FOR   TESTING,    ADJUSTING        AND    BALANCING




                   Figure 10-1 DESIGN CONSIDERATIONS FOR DIFFUSER LAYOUTS
                                AND BALANCING DAMPER LOCATIONS



   9. To minimize generated duct noise at volume            13. Provide the necessary space around compo-
      dampers, indicate damper locations at least               nents of the duct system to allow the TAB tech-
      two diameters from a fitting and as far as pos-           nician to take proper readings. Allow straight
      sible from an outlet.                                     duct sections of 7-1/2 duct diameters from fan
  10. All portions of the main return air duct system           outlets, elbows, or open duct ends for accurate
      require manual balancing dampers at each                  traverse readings. (See Figure 6-2 for velocity
      branch duct inlet.                                        profiles at fan discharges.)
  11. Avoid placing a return air opening directly in        14. Adequate size access doors should be in-
      or adjacent to the return air plenum. Lining of           stalled within a normal working distance of all
      the duct behind the opening normally will not             volume dampers, fire dampers, pressure re-
      reduce the transmitted noise to acceptable                ducing valves, reheat coils, volume control as-
      levels (see Chapter 11).                                  semblies (boxes), blenders, constant volume
                                                                 regulators, etc., that require adjustments
  12. Terminal boxes or volume control assemblies                within the ductwork. Coordinate locations with
      should be located so that the discharge duct-             the architect.
      work will minimize air turbulence and stratifi-
      cation (see Figure 10-3).                             15. Provide for test wells, plugged openings, etc.,
                                                                normally used in TAB procedures.


10.2
                                                                                               CHAPTER 10




                   Figure 10-2 DUCT DESIGN CONSIDERATIONS FOR SUGGESTED
                                 BALANCING DAMPER LOCATIONS




B AIR MEASUREMENT
      DEVICES
                                                      attempted by making traverses with anemometers at
                                                      the central station equipment. Airflow volumes at air
                                                      terminals were determined by using instruments that
                                                      measured jet velocities of the discharge or intake air
Before 1960, there was no established procedure and   pattern and then applying laboratory developed em-
few attempts were made to measure airflow in HVAC     pirical area factors published by the terminal manu-
systems. Total volumetric airflow measurements were   facturer.


                                                                                                       10.3
                           PROVISIONS    FOR   TESTING,   ADJUSTING   AND   BALANCING




       Figure 10-3 DESIGN CONSIDERATIONS TO MINIMIZE AIRFLOW TURBULENCE & TO AVOID
                            STRATIFICATION FROM TERMINAL BOXES


10.4
                                                                                                       CHAPTER 10



In recent years, a test procedure involving Pitot tube     4000 fpm (15 to 20 m/s), an accuracy of + 0.25 to
traverses as the primary means of determining volu-        0.3 percent can be expected. If the orifice is made to
metric flows through air distribution systems came         precise dimensions, no calibration is needed and the
into wide useage. Consequently, the systems ap-            tabulated calculation can be used.
proached designed performance. Today, we have a
selection of factory fabricated volumetric airflow
measuring and control devices which may be used in
areas requiring critical air control. A complete list of
these instruments, their accuracy and use may be
found in the National Environmental Balancing Bu-
                                                           D PROVISIONS FOR TAB
                                                             IN SYSTEM DESIGN
reau (NEBB) "Procedural Standards for Testing Ad-
justing and Balancing of Environmental Systems" or         1. General Procedures
the SMACNA "HVAC Systems-Testing, Adjusting
and Balancing" manual.                                     In Chapter 4, a suggestion was made that a sche-
                                                           matic diagram of each duct system be prepared in
                                                           order to test and balance the systems after the in-
                                                           stallation work has been completed. It would also
                                                           help the system designer to develop these schematic
                                                           diagrams when designing the systems in order to

CBALANCING WITH
       ORIFICES
                                                           determine if all necessary balancing devices have
                                                           been included.
                                                           Where there is more than one system, make a sep-
                                                           arate diagram for each system. All dampers, regu-
The use of sharp-edged orifice plates to balance air-      lating devices, terminal units, outlets and inlets
flow to outlets or branches induces a high level of        should be indicated. Also, show the sizes, velocities
accuracy, but loses the flexibility inherent in dampers.   and airflow for main and branch ducts. Include the
Where the flow can be determined in advance, pro-          sizes and airflow ratings of all terminal outlets and
cedures can be used to accurately determine the            inlets, including outside air intakes, and return air and
airflow and the total pressure loss. For duct design       relief air ducts and louvers where applicable. For rapid
purposes, Table 14-17B may be used.                        identification and reporting purposes, number all out-
                                                           lets. Add general notes indicating thermostat loca-
The sharp-edged orifice has more resistance to flow        tions, i.e. room thermostat, thermostat integral with
but is easily constructed. It can also be made readily     unit or in ductwork, etc.
interchangeable for several orifice sizes. The orifice
can be mounted between two flanged sections
sealed with rubber gaskets. Three orifice sizes, 1.400     2. "HVAC Systems-Testing,
in., 2.625 in. and 4,900 in. (36.6mm, 66.7mm and              Adjusting and Balancing"
124.5mm) diameters, can be used to meter velocities           Manual
from 50 to 8000 fpm (0.25 to 40 m/s). If the orifice
and pipe taps are made to exact dimensions, the            The SMACNA "HVAC Systems-Testing, Adjusting
calculated air volume will be within one percent of        and Balancing" manual presents the basic funda-
actual flow for standard air. The necessary equations      mentals, methods, and procedures, including the
and charts may be found in the SMACNA "HVAC                necessary tables and charts, that a SMACNA Con-
Systems-Testing, Adjusting and Balancing" man-             tractor, with a reasonable technical background in
ual. Orifices for larger ducts can be sized using data     HVAC systems, could use to adequately balance
found in Chapter 2 of the Eighth Edition of the "Fan       most HVAC systems that the firm installs.
Engineering" handbook published by the Buffalo             In addition to the fundamentals and procedures for
Forge Company.                                             balancing air systems, this manual includes hydronic
The orifice can be calibrated with a standard Pitot        piping system balancing fundamentals and proce-
tube. A micromanometer is needed to read velocities        dures, because many SMACNA Contractors do in-
below 600 fpm (3 m/s). At 1000 to 3000 fpm (5 to 15        stall the complete mechanical system. Even if only
m/s), with a 10:1 inclined manometer, an accuracy of       duct systems are installed and balanced, it is nec-
 + 0.3 to 1.0 percent can be expected; at 3000 to          essary for the SMACNA Contractor to know how to


                                                                                                               10.5
                                    PROVISIONS            FOR TESTING,     ADJUSTING        AND    BALANCING


balance the hydronic portion of the system. Additional        ing a Certified TAB Contractor of the National Envi-
information on testing, adjusting and balancing can           ronmental Balancing Bureau (NEBB). NEBB has a
be found in other SMACNA and NEBB manuals listed              comprehensive home study course designed to ed-
on the publications page of this manual.                      ucate qualified personnel, particularly those in man-
If a SMACNA Contractor wants to become more pro-              agement positions, to direct and be responsible for
ficient and more involved in the testing, adjusting and       the TAB operations of the firm. Information about the
balancing of environmental or HVAC systems, it is             study course and NEBB membership can be ob-
recommended that consideration be given to becom-             tained from the SMACNA or NEBB National Offices
                                                              or local chapters.




10.6
                                                           CHAPTER 11
                                                                              NOISE CONTROL

                                                           sored research that has greatly expanded the avail-
A INTRODUCTION                                             able technical data associated with HVAC acoustics.
                                                           These data, all of which have been included in this
                                                           chapter on noise control, have greatly expanded the
Duct systems, unless adequately designed, will act         ability of designers to make more accurate calcula-
as large "speaker tubes" and will transmit noise           tions related to the acoustical characteristics of HVAC
throughout the building. The direction of the airflow      systems.
has little to do with the transmission of the noise.
When confined in a duct, sound transmits just as
effectively upstream in a return air duct as it does
downstream in a supply air duct.
Adequate noise control in a duct system is not difficult
to achieve during the design of the system, providing
                                                           B      DEFINITIONS
the basic noise control principles are understood.         Absorption Coefficient: For a surface, the ratio of
This chapter provides the principles, terms and de-        the sound energy absorbed by a surface of a medium
sign data required by the designer of a duct system.       (or material) exposed to a sound field (or to sound
Additional information relating to noise control and       radiation) divided by the sound energy incident on the
acoustical principles can be found in books and tech-      surface. The stated values of this are to hold for an
nical papers listed under "References" at the front of     infinite area of the surface. The conditions under
the manual. The National Environmental Balancing           which measurements of absorption coefficients are
Bureau (NEBB) also has two publications and a home         made must be stated explicitly. The absorption coef-
study course on Sound and Vibration.                       ficient is a function of both angle of incidence and
It is recommended that those not familiar with terms       frequency. Tables of absorption coefficients usually
used in duct noise control design study Section B-         list the absorption coefficients at various frequencies,
"Definitions" before proceeding further. It is sug-        the values being those obtained by averaging over all
gested that those with past experience in this type of     angles of incidence.
work also read Section B to become acquainted with         Aerodynamic Noise: also called generated noise,
the new terms.                                             self-generated noise; is noise of aerodynamic origin
Mechanical equipment noise is one of the major             in a moving fluid arising from flow instabilities. In duct
sources of unwanted noise in a building. The primary       systems, aerodynamic noise is caused by airflow
considerations given to the selection and use of me-       through elbows, dampers, branch wyes, pressure re-
chanical equipment in buildings have generally been        duction devices, silencers and other duct compo-
only those directly related to the intended use of the     nents.
equipment. However, with the trend towards light           Airborne Noise: Noise which reaches the observer
weight building structures and variable-volume air         by transmission through air.
distribution systems, the noise generated by mechan-
ical equipment and its effects on the over all acoust-     Attenuation: The transmission loss or reduction in
ical environment in a building must also be consid-        magnitude of a signal between two points in a trans-
ered. Thus, the selection of mechanical equipment          mission system.
and the design of equipment spaces should not only         Background Noise: Sound other than the signal
be undertaken with an emphasis on the intended             wanted. In room acoustics, it is the irreducible noise
uses of the equipment, but also with a desire to pro-      level measured in the absence of any building occu-
vide acceptable noise and vibration levels in the oc-      pants when all of the known sound sources have
cupied spaces of the building in which the equipment       been turned off.
is located.                                                Breakout Noise: The transmission or radiation of
Over the past 15 years ASHRAE Technical Commit-            noise through some part of the duct system to an
tee TC 2.6, Sound and Vibration Control, has spon-         occupied space in the building.


                                                                                                                11.1
                                                                                SOUND      AND     VIBRATION


Decibel (dB): The unit "bel" is used in telecommu-         Flanking (Sound) Transmission: The transmission
nication engineering as a dimensionless unit for the       of sound between two rooms by any indirect path of
logarithmic ratio of two power quantities. The decibel     sound transmission.
is one-tenth of a bel. Therefore:
                                                           Forward Flow: Forward flow occurs when air flows
                                                           and noise propagates in the same direction, as in an
                                                           air conditioning supply system or in a fan discharge.
                                                        Frequency: The number of vibrations or waves or
The referenced power for sound power level is 10-12 cycles of any periodic phenomenon per second. In
watts.                                                  noise control of duct systems, our interest lies in the
In noise control work, the decibel notation is used to  audible frequency range of 20 to 20,000 cycles per
indicate the magnitude of sound pressure and sound      second. The United States has adopted the interna-
power.                                                  tional designation of "hertz" (Hz) for cycles per sec-
                                                        ond.
Combining Decibels: In sound survey work, it is
frequently necessary to combine sound pressure          Frequency Spectrum: A representation of a com-
level readings. An example would be to evaluate the     plex noise which has been resolved into frequency
effect of adding a noise source in a room where the     components.    The most commonly used components
noise level is already considered borderline. Since the are  1/1  octave bands and 1/3 octave bands.
decibel scale is logarithmic, decibel values cannot be  Level: The logarithm of the ratio, expressed in dec-
added directly. The correct procedure is to convert     ibels, of two quantities proportional to power or en-
the decibels to intensity ratios, add the intensity ra- ergy. The quantity which is the denominator of the
tios, and reconvert this sum into decibels.             ratio is the standard reference quantity.
                                                           Mass Law: The law relating to the transmission loss
Directivity Factor: The ratio of the sound pressure
                                                           of sound barriers which says that in part of the fre-
squared at some fixed distance and direction divided
                                                           quency range, the magnitude of the loss is controlled
by the mean-squared sound pressure at the same
                                                           entirely by the mass per unit area of the barrier. The
distance averaged over all directions from the source.
                                                           law also says that the transmission loss increases 6
Dynamic Insertion Loss: The dynamic insertion              decibels for each doubling of the frequency or for
loss of a silencer, duct lining, or other attenuating      each doubling of the barrier mass per unit area.
device is the performance measured in accordance           Noise Criterion (NC) Curves: Established 1/1 oc-
with ASTM E 477 when handling the rated airflow. It        tave band noise spectra for rating the amount of noise
is the reduction in sound pressure level, expressed        of an occupied space with a single number.
in decibels, due solely to the placement of the sound
                                                           Noise: Sound which is unpleasant or unwanted by
attenuating device in the duct system.
                                                           the recipient.
End Reflection: When a duct system opens abruptly          1/1 Octave Band: A range of frequencies where the
into a large room, some of the acoustic energy at the      highest frequency of the band is double the lowest
exit of the duct is reflected upstream with the result     frequency in the band. The band is specified by the
that the amount of the acoustic energy radiated into       center frequency. The preferred octave bands are
the room is reduced. This decrease in radiated en-         designated by the following center frequencies: 31.5,
ergy increases as the frequency decreases.                 63, 125, 250, 500, 1000,2000, 4000, 8000, 16,000.
First Acoustically Critical Room: Most duct sys-           Preferred Noise Criterion (PNC) Curves: The
tems service a number of rooms. The room that has          PNC curves are a proposed modification of the older
the shortest duct run from the fan is usually exposed      NC curves. These PNC curves have values that are
to more fan noise than rooms further away from the         about 1 dB lower than the NC curves in the four
fan. If this "first" room has the same noise criterion     octave bands at 125, 250, 500, and 1000 Hz for the
(NC) or a lower NC value than rooms further away           same curve rating numbers. In the 63 Hz band, the
from the fan, it may be assumed that, if the acoustical    permissible levels are 4 or 5 dB lower; in the highest
attenuation of the duct system from the fan to this        three bands, they are 4 or 5 dB lower.
"first" room satisfies the requirements for this "first"   Reverse Flow: Occurs when noise propagates and
room, it also satisfies the acoustical requirements for    air flows in opposing direction, as in a typical return-
rooms further away from the fan.                           air system.



11.2
                                                                                                         CHAPTER 11



Room Absorption: The product of average absorp-             Sound Pressure: Sound pressure is an alternating
tion coefficients inside a room and the total surface       pressure superimposed on the barometric pressure
area. This is usually expressed in sabins.                  by sound. It can be measured or expressed in several
Room Criterion (RC) Curves: The RC curves are               ways such as maximum sound pressure or instan-
similar to NC or PNC curves. However, they have a           taneous sound pressure. Unless such a qualifying
slightly different shape to approximate a well bal-         word is used, it is the effective of root-mean-square
anced, bland-sounding spectrum whenever the                 pressure which is meant.
space requirements dictate that a certain amount of         Sound Pressure Level (Lp): A measure of the air
background noise be maintained for masking or other         pressure change caused by a sound wave expressed
purposes.                                                   on a decibel scale reference to a reference sound
Room Effect: The difference between the sound               pressure of 2 x 10-5 Pa or 0.0002 microbar.
power level discharged by a duct (through a diffuser        Sound Transmission Class: Sound transmission
or other termination device) and the sound pressure         class is the preferred single figure rating designed to
level heard by an occupant of a room is called the          give a preliminary estimate of the sound insulating
Room Effect. The Magnitude of the Room Effect de-           properties of a barrier.
pends upon the amount of the sound absorption in            Structure-Borne Noise: A condition when the
the room (sabins), the distance between the termi-          sound waves are being carried by a portion of the
nation duct and the nearest observer and the direc-         building structure. Sound waves in this state are in-
tivity factor of the source.                                audible to the human ear since they cannot carry
Sabin: The unit of acoustic absorption. One sabin is        energy to it. Airborne sound can be created from the
one square foot of perfect sound absorbing material.        radiation of the structure-borne sound into the air.
Sone: One sone is defined as the loudness of a 1000
Hz tone having a sound pressure level of 40 dB. Two
sones is twice as loud as the 40 dB reference sound
of one sone, etc.
Sound Power Level (Lw): the fundamental charac-
                                                                  BASICS
teristic of an acoustic source (fan, etc.) is its ability   C     OF SOUND
to radiate power. Sound power level cannot be meas-
ured directly; it must be calculated from sound pres-       1. Sound Levels
sure level measurements. The sound power level of
a source (Lw) is the ratio, expressed in decibels, of       The most common parameter which is used to give
its sound power divided by the reference sound power        an indication of "loudness" is the sound pressure
which is 10-12 watts.                                       level, Lp. Sound pressure level, Lp (dB), is defined as:
A considerable amount of confusion exists in the rel-                                               Equation 11-1
ative use of sound power level and sound pressure
level. An analogy may be made in that the measure-
ment of sound pressure level is comparable to the
measurement of temperature in a room; whereas, the          where Prms is the root-mean-square value (rms) of
sound power level is comparable to the cooling ca-          acoustic pressure (Pa). Pref is the reference sound
pacity of the equipment conditioning the room. The          pressure and has a value of 2 x 105 Pa or 0.0002
resulting temperature is a function of the cooling ca-      microbar. This amplitude was selected because it is
pacity of the equipment and the heat gains and losses       the amplitude of the sound pressure that roughly cor-
of the room. In exactly the same way, the resulting         responds to the threshold of hearing at a frequency
sound pressure level would be a function of the sound       of 1000 Hz.
power output of the equipment together with the             Intensity level, L, (dB), is defined as:
sound reflective and sound absorptive properties of
the room.                                                                                              Equation 11-2
Given the total sound power output of a sound source
and knowing the acoustical properties and dimen-
sions of a room, it is possible to calculate the result-    where I is acoustic intensity (watts/m2).Iref is the ref-
ing sound pressure levels.                                  erence intensity and has a value of 10 12 watts/m2.


                                                                                                                11.3
                                                                              SOUND     AND    VIBRATION


Sound power level, Lw (dB), is defined as:                                                      Equation 11-7
                                       Equation 11-3

                                                         where when adding sound pressure levels:
where W is sound power (watts). Wref is the reference                                           Equation 11-8
sound power and has a value of 10- 12 watts.
Noise reduction, NR (db), with respect to HVAC sys-      and when adding sound power levels:
tems, is:
                                                                                                Equation 11-9
                                      Equation 11-4
                                                         Figure 11-1 is a nomogram that can be used to add
where Lp(1) is the sound pressure level (dB) of the      two sound pressure levels or two sound power levels.
sound entering a duct element and Lp(2) is the sound     When examining the sound propagation in a HVAC
pressure level (dB) of the sound coming out of the       system, it is necessary to subtract noise reduction,
element.                                                 insertion loss, or transmission loss values from given
Insertion loss, IL (dB), is:                             sound power levels at different points in the system.
                                      Equation 11-5      When this is done,
                                                                                              Equation 11-10
where Lp(w/o)is the sound pressure level (dB) at a
point without a specific duct element inserted and
Lp(w) is the sound pressure level (dB) at the same       where Lw1 is the sound power level before a duct
point with the duct element inserted.                    element and Lw2 is the sound power level after the
Transmission loss, TL (dB), is:                          element.
                                      Equation 11-6                         Example 11-1
                                                         The following sound power levels exist at a point in a
                                                         duct system and the IL values are associated with a
where Win is the sound power (watts) of sound enter-     duct element that exists at the point.
ing a duct element and Wout, is the sound power
(watts) of the sound exiting the duct element.
Often it is necessary to add the sound pressure levels
at a point in a room from several sound sources or
to add the sound power levels at a specific point in a
duct system associated with different duct elements.
When adding sound power or sound pressure levels,
the total level, LT (dB), is:                            Determine the sound power levels that exist after the
                                                         duct element.


                                       Number to be Added to
                          Higher Sound Pressure or Sound Power          Level,   dB




                                         Difference between
                              Sound Pressure or Sound Power Levels, dB

       Figure 11-1 NOMOGRAM FOR ADDING TWO SOUND PRESSURE OR SOUND POWER LEVELS


11.4
                                                                                                   CHAPTER 11



                     Solution                            Table 14-35 in Chapter 14 shows the recommended
                                                         NC levels for several activity areas. The lower NC
                                                         levels in the table should be used in buildings where
                                                         high quality acoustical environments are desired.
                                                         The upper levels should be used only for situations
                                                         where economics or other conditions make use of the
                                                         lower values impractical. Table 14-36 shows telephone
                                                         use and listening conditions as a function of NC lev-
                                                         els.
                                                                            Example 11-3
                                                         The following 1/1 octave band sound pressure levels
                                                         were measured in a laboratory work area. What is
                                                         the NC rating of the noise in the work area?
                  Example 11-2
The following sound pressure levels are given at a
specified point within a room.



                                                                               Solution
                                                         Figure 11-3 shows a plot of the above data relative to
                                                         the NC curves. Since the 1/1 octave band sound
                                                         pressure level in the 500 Hz 1/1 octave band pene-
Determine the total sound pressure level.                trates to the NC 55 curve, the NC rating of the work
                                                         area is NC 55.
                      Solution
                                                         3. Room Criterion Curves
                                                         HVAC noise is often the primary type of background
                                                         noise that exists in many indoor areas. Experience
                                                         has indicated that when HVAC background noise is
                                                         present the use of NC levels has often resulted in a
                                                         poor correlation between the calculated NC levels
                                                         and an individual's subjective response to the cor-
                                                         responding background noise. As a means of over-
                                                         coming this, the room criterion (RC) curves shown in
                                                         Figure 11-4 can be used. There are four factors that
                                                         should be considered when assessing HVAC system
2. Noise Criterion Curves                                background noise: (1) level, (2) spectrum shape or
Noise criterion curves are shown in Figure 11-2.         balance, (3) tonal content, and (4) temporal fluctua-
These curves apply to steady noise and specify the       tions.
maximum noise levels permitted in each 1/1 octave        There are two parts to determining the RC noise rat-
band for a specified NC curve. For example, if the       ing associated with HVAC background noise. The
noise requirements for an activity area call for a NC    first is the calculation of a number which corresponds
20 rating, the sound pressure levels in all eight 1/1    to the speech communication or masking properties
octave frequency bands must be less than or equal        of the noise. The second is designating the quality or
to the corresponding values for the NC 20 curve.         character of the background noise. The procedure for
Conversely the NC rating of a given noise equals the     determining the RC rating is:
highest penetration of any of the 1/1 octave band
sound pressure levels into the curves. If the farthest      1. Calculate the arithmetic average of the 1/1 oc-
penetration falls between two curves, the NC rating              tave band sound pressure levels in the 500 Hz,
is the interpolated value between the two curves.                1,000 Hz and 2,000 Hz 1/1 octave frequency



                                                                                                           11.5
                                                                                SOUND      AND     VIBRATION




                                       1/1 Octave Band Center Frequency -         Hz


                                       Figure 11-2 NOISE CRITERION CURVES




       bands. Round off to the nearest integer. This is        sound pressure level of the background noise
       the RC level associated with the background             in the 1,000 Hz 1/1 octave band.
       noise.
                                                            3. Determine the subjective quality or character of
  2. Draw a line which has a -5 dB/octave slope                the background noise.
     which passes through the calculated RC level
                                                          The subjective rating of background noise associated
     at 1,000 Hz. For example, if the RC level is RC
                                                          with the RC level can be classified as follows:
     32, the line will pass through a value of 32 dB
     at the 1,000 Hz 1/1 octave band. This value may        1. Neutral: Noise that is classified as neutral has
     not be equal to the value of the 1/1 octave band          no particular identity with frequency, It is usually



11.6
                                                                                                   CHAPTER 11




                                   1/1 Octave Band Center Frequency - Hz


    Figure
                                         11-3 NC LEVEL FOR EXAMPLE 11-3



   bland and unobtrusive. Background noise                    bands. If the background noise has a tonal char-
   which is neutral usually has a 1/1 octave band             acter, place a "(T)" after the RC level.
   spectrum shape similar to the RC curves in          Background noise which has a 1/1 octave band spec-
   Figure 11-4. If the 1/1 octave band data do not     trum that falls within the limiting boundaries identified
   exceed the RC curve by 5 dB the background          with rumble and hiss and which has no tonal com-
   noise is neutral and a "(N)" can be placed after    ponents is classified as neutral.
   the RC level.
                                                       It is desirable to have background noise that has a 1/
2. Rumble: Noise that has a rumble has an ex-          1 octave band spectrum that has a neutral character
   cess of low-frequency sound energy. If any of       or quality. If the noise spectrum is such that it has a
   the 1/1 octave band sound pressure levels be-       rumble, hiss or tonal character, it will generally be
   low the 500 Hz 1/1 octave band are more than        judged to be objectionable. If the background noise
   5 dB above the RC curve associated with the         has a neutral quality, the NC levels specified in Tables
   background noise in the room, the noise will be     14-35 and 14-36 can be used to indicate the desired
   judged to have a "rumbly" quality or character.     RC levels in different indoor activity areas.
   If the background noise has a rumbly quality,
   place a "(R)" after the RC level.                                       Example 11-4
3. Hiss: Noise that has an excess of high-fre-         The 1/1 octave band sound pressure levels of back-
   quency sound energy will have a "hissy" quality.    ground noise in an office area are given below:
   If any of the 1/1 octave band sound pressure
   levels above the 500 Hz 1/1 octave band are
   more than 3 dB above the RC curve, the noise
   will be judged to have a hissy quality. If the
   background noise has a hiss quality, place an
   "(H)" after the RC level.
                                                       Determine the RC level and the corresponding char-
4. Tonal: Noise that has a tonal character usually     acter of the noise.
   contains a humming, buzzing, whining, or whis-
   tling sound. When a background sound has a
   tonal quality, it will generally have one 1/1 oc-                           Solution
   tave band in which the sound pressure level is      The RC level is determined by obtaining the arith-
   noticeably higher than the other 1/1 octave         metic average of the 1/1 octave band sound pressure


                                                                                                           11.7
                                                                               SOUND      AND    VIBRATION




                                    1/1   Octave Band Center Frequency - Hz

                                      Figure 11-4 ROOM CRITERION CURVES



levels in the 500 Hz, 1,000 Hz, and 2,000 Hz 1/1          the RC 33 curve for frequencies above 500 Hz are
octave bands, or                                          also shown in the figure. An examination of the figure
                                                          indicates that at frequencies below the 250 Hz 1/1
                                                          octave band, the 1/1 octave band sound pressure
                                                          levels of the background noise are 5 dB or more
Thus, the RC level is RC 33. The 1/1 octave band          above the RC 33 curve. Thus, the background noise
sound pressure levels for the background noise are        has a rumble character. The 1/1 octave band sound
plotted in Figure 11-5. The RC 33 curve (level in 1,000   pressure levels above 500 Hz are equal to or below
Hz 1/1 octave band is 33 dB) is shown in the figure.      the RC 33 curve, so there is no problem at these
A dashed line 5 dB above the RC 33 curve for fre-         frequencies. The RC rating of the background noise
quencies below 500 Hz and a dashed line 3 dB above        is RC 33(R).


11.8
                                                                                                  CHAPTER 11



      GENERAL INFORMATION ON                                 generates the lowest possible noise but still
D THE DESIGN OF HVAC
  SYSTEMS
                                                             meets the required design conditions for
                                                             which it is selected. Oversized or undersized
                                                             fans which do not operate at or near rated
                                                             peak efficiencies result in substantially higher
Several general factors should be considered when            noise levels.
selecting fans and other related equipment and when       3. Duct connections at both the fan inlet and out-
designing air distribution systems to minimize the           let should be designed for uniform and straight
noise transmitted from different components of the           air flow. Failure to do this can result in severe
system to the occupied spaces which it serves. They          turbulence at the fan inlet and outlet and in
include:                                                     flow separation at the fan blades. Both of these
   1. Air distribution systems should be designed to         can significantly increase the noise generated
      minimize flow resistance and turbulence. High          by the fan.
      flow resistance increases the required fan          4. Care should be exercised when selecting duct
      pressure, which results in higher noise being          silencers to attenuate supply or return air
      generated by the fan. Turbulence increases the         noise. Duct silencers can significantly increase
      flow noise generated by duct fittings and dam-         the required fan static pressure. When a rec-
      pers in the air distribution system.                   tangular duct silencer is used, it may be nec-
   2. A fan should be selected to operate as near            essary to line the duct for a distance of at least
      as possible to its rated peak efficiency when          ten feet beyond the silencer with a minimum
      handling the required quantity of air and static       one inch thick fiberglass duct lining to reduce
      pressure. Also, a fan should be selected which         high frequency regenerated noise associated




                                   1/1 Octave Band Center Frequency - Hz

                                 Figure 11-5 RC LEVEL FOR EXAMPLE 11-4



                                                                                                          11.9
                                                                                    SOUND     AND     VIBRATION


           with the silencer. For some applications,           of the overall noise is RC 36. The RC 36 curve is
           acoustically lined sound plenums may be used        superimposed over curve D. As can be seen by com-
           in the place of duct silencers.                     paring the RC curve with curve D, the classification
        5. Fan-powered mixing boxes associated with            of the overall noise is neutral. Curve D represents
           variable-volume air distribution systems            what would be considered acceptable and desirable
           should not be placed over or near noise-sen-        1/1 octave band sound pressure levels in many oc-
           sitive areas.                                       cupied spaces.
        6. Air flowing by or through elbows or duct branch     In order to effectively deal with each of the different
           take-offs generate turbulence. To minimize the      sound sources and related sound paths associated
           flow noise associated with this turbulence,         with a HVAC system, the following design procedures
           whenever possible, elbows and duct branch           are suggested:
           take-offs should be located at least four to five      1. Determine the design goal for HVAC system
           duct diameters from each other. For high ve-              noise for each critical area according to its use
           locity systems, it may be necessary to in-                and construction. Use Table 14-35 to specify
           crease this distance to up to ten duct diame-             the desirable NC or RC levels.
           ters in critical noise areas.
                                                                  2. Relative to equipment that radiates sound di-
        7. Near critical noise areas, it may be desirable            rectly into a room, select equipment that will
           to expand the duct cross-section area to keep             be quiet enough to meet the desired design
           the air flow velocity in the duct as low as pos-          goal.
           sible. This will reduce potential flow noise as-
                                                                  3. If central or roof-mounted mechanical equip-
           sociated with turbulence in these areas.
                                                                     ment is used, complete an initial design and
        8. Turning vanes should be used in large 90 de-              layout of the HVAC system, using acoustical
           gree rectangular elbows. This provides a                  treatment where it appears appropriate.
           smoother transition in which the air can
                                                                  4. Starting at the fan, appropriately add the
           change flow direction, thus reducing turbu-
                                                                     sound attenuations and sound power levels
           lence.
                                                                     associated with the central fan(s), fan-pow-
        9. Grilles, diffusers and registers should be                ered mixing units (if used), and duct elements
           placed as far as possible from elbows and                 between the central fan(s) and the room of
           branch take-offs.                                         interest to determine the corresponding sound
   10. Dampers in grilles, diffusers and registers                   pressure levels in the room. Be sure to inves-
       should not be used for balancing.                             tigate the supply and return air paths. Inves-
                                                                     tigate possible duct sound breakout when
                                                                     central fans are adjacent to the room of inter-
 Table 14-37 lists several common sound sources as-                  est or roof-mounted fans are above the room
 sociated with mechanical equipment noise. Antici-                   of interest.
 pated sound transmission paths and recommended
 noise reduction methods are also listed in the table.            5. If the mechanical equipment room is adjacent
 Airborne and/or structure-borne noise can follow any                to the room of interest, determine the sound
 or all of the transmission paths associated with a                  pressure levels in the room associated with
 specified sound source.                                             sound transmitted through the mechanical
                                                                     equipment room wall.
With respect to the quality of sound associated with
HVAC system noise in an occupied space, fan noise                 6. Add the sound pressure levels in the room of
                                                                     interest that are associated with all of the
generally contributes to the sound levels in the 63 Hz
                                                                     sound paths between the mechanical equip-
through 250 Hz 1/1 octave frequency bands. This is
                                                                     ment room or roof-mounted unit and the room
shown in Figure 11-6 as curve A. Diffuser noise usu-
ally contributes to the overall HVAC noise in the 250                of interest.
Hz through 8,000 Hz 1/1 octave frequency bands.                   7. Determine the corresponding NC or RC level
This is shown as curve B in Figure 11-6. The overall                 associated with the calculated total sound
sound pressure levels associated with both the fan                   pressure levels in the room of interest.
and diffuser noise is shown as curve D. The RC level              8. If the NC or RC level exceeds the design goal,




11.10
                                                                                                  CHAPTER 11




                                   1/1 Octave Bond Center Frequency - Hz

Figure 11-6 ILLUSTRATION OF WELL-BALANCED HVAC SOUND SPECTRUM FOR OCCUPIED SPACES




      determine the 1/1 octave frequency bands in            floors or is roof-mounted, vibration isolate all
      which the corresponding sound pressure lev-            reciprocating and rotating equipment. It may
      els are exceeded and the sound paths that are          be necessary to vibration isolate mechanical
      associated with these 1/1 octave frequency             equipment that is located in the basement of
      bands.                                                 a building.
   9. Redesign the system, adding additional sound       15. If possible, use flexible connectors between
      attenuation to the paths which contribute to the       rotating and reciprocating equipment and
      excessive sound pressure levels in the room            pipes and ducts that are connected to the
      of interest.                                           equipment.
 10. Repeat Steps 4 through 9 until the desired          16. If it is not possible to use flexible connectors
      design goal is achieved.                               between rotating and reciprocating equipment
 11. Steps 3 through 10 must be repeated for every           and pipes and ducts connected to the equip-
      room that is to be analyzed.                           ment, use spring or neoprene hangers to vibra-
                                                             tion isolate the ducts and pipes within the first
 12. Make sure that noise radiated by outdoor                twenty feet of the equipment.
       equipment will not disturb adjacent properties.
                                                         17. Use either spring or neoprene hangers. Do not
 13. With respect to outdoor equipment, use bar-             use both.
      riers when noise associated with the equip-
      ment will disturb adjacent properties.             18. Use flexible conduit between rigid electrical
                                                             conduit and reciprocating and rotating equip-
 14. If mechanical equipment is located on upper
                                                             ment.




                                                                                                        11.11
                                                                               SOUND        AND   VIBRATION


                                                          where the point of fan operation is other than the point
                                                          of peak efficiency. Values for C are obtained from
E        FANS                                             Table 14-40.
The sound power generation of a given fan performing
a specific task is best obtained from the fan manu-
facturers test data. Manufacturers' test data should                          Example 11-5
be obtained from either AMCA Standard 300-85,             A forward curved fan supplies 10,000 cfm of air at a
Reverberant Room Method for Sound Testing of              static pressure of 1.5 in. w.g. It has 24 blades and
Fans, or ANSI/ASHRAE Standard 68-1986/ANSI/               operates at 1,175 rpm. The fan has a peak efficiency
AMCA Standard 330-86, Laboratory Method of Test-          of 85%. The fan horsepower is 3 HP Determine the
ing In-Duct Sound Power Measurement Procedure             outlet fan sound power levels.
for Fans. When such data are not available, the 1/1
octave band sound power levels for various fans can
be estimated by the procedures outlined below.
                                                                                 Solution
While the size divisions of the fans shown in Table
14-38 are somewhat arbitrary, these divisions are
practical for estimating fan noise. Fans generate a
tone at the blade passage frequency. To account for
this, the sound power level in the 1/1 octave band in
which the blade passage frequency occurs is in-
creased by a specified amount. The number of dec-
ibels to be added to this 1/1 octave band is called the
blade frequency increment (Bf). Table 14-39 gives an
estimate of the 1/1 octave band for different types of
fans in which the blade passage frequency occurs
and the corresponding blade frequency increment.
For a more accurate estimate of the blade passage
frequency, B,, the following equation can be used:
                                                          From Table 14-40, the correction for off peak effi-
                                      Equation 11-11
                                                          ciency operation is 0 dB. Thus,


where RPM is the rotational speed of the fan in rev-
olutions per minute.
The specific sound power levels associated with fan
total sound power given in Table 14-38 in Chapter 14      470 Hz is in the 500 Hz 1/1 octave frequency band.
are for fans operating at a point of operation where      From Table 14-40, the blade frequency increment is
the volume flow rate equals 1 cfm (0.5 I/s) and the       2 dB.
static pressure is 1 in. wg. (250 Pa). Equation 11-12
                                                          The results are tabulated below. For metric units,
is used to calculate the fan total sound power levels
                                                          convert the metric data to its U.S. unit equivalents
corresponding to a specific point of operation.
                                                          and calculate as above, using the equivalents in
                                                          Chapter 14, Section F
                                      Equation 11-12



where Lw is the estimated sound power level of the
fan in dB; Kw is the specific sound power level in dB
from Table 14-38; Q is the flow rate in cfm; Q, is 1
cfm, P is the pressure drop in inches w.g.; P, is 1 in.
w.g., C is the correction factor in dB for the case




11.12
                                                                                                               CHAPTER 11



F AERODYNAMIC
  NOISE
                                                                                                          Equation 11-13
                                                                  Lw(fo) = K + 10 log,, [63] + 50 log10 [Uc]
                                                                             + 10 log,, [S] + 10 log,o [DH]
Aerodynamic noise is generated when airflow in the
duct becomes turbulent as it passes through sharp                 where fo is the 1/1 octave band center frequency (Hz),
bends, sudden enlargements or contractions, and                   Uc is the flow velocity (ft/sec) in the constricted part
most devices that cause substantial pressure drops.               of the flow field determined according to Equation 11-
Aerodynamic noise is usually of no importance when                16, S is the cross-section area (sq. ft.) of the duct,
the velocity of airflow is below 2000 feet per minute             DH is the duct height (ft) normal to the damper axis,
(10 m/s) in the main ducts; below 1500 fpm (75 m/s)               and KD is the characteristic spectrum (Figure 11-7).
in branch ducts; and below 800 fpm (4 m/s) in ducts               Figure 11-8 shows a schematic of a single-blade
serving room terminal devices. When the duct system               damper. The regenerated sound power levels asso-
velocities are in excess of the above or when the duct            ciated with dampers are obtained as follows:
does not follow good airflow design principles, aero-             Step 1: Determine the total pressure loss coefficient,
dynamic noise can become a major problem.                         C.
Aerodynamic noise is predominantly low frequency in                                                       Equation 11-14
spectrum (31.5 through 500 Hz 1/1 octave band cen-                                      AP
ter frequencies). Low frequency energy is transmitted             C = 15.9 x 106          -
                                                                                      (Q/S)2
readily, with little loss, through the light gauge walls
of ducts and through suspended acoustic ceilings.                 where Q is the volume flow rate (cfm), AP is the total
                                                                  pressure loss (inches w.g.) across the damper, and
The duct elements covered in this section include:                S is the duct cross-section area (sq. ft.).
dampers, elbows with turning vanes, elbows without
turning vanes, junctions, and 90 degree branch take-              Step 2: Determine the blockage factor, BF.
offs.                                                             For multi-blade dampers:
                                                                                                      Equation 11-15a
1. Dampers
The 1/1 octave band sound power level of the noise                BF =      C -1)             If C = 1, then BF = 0.50.
                                                                          (C - 1)
generated by single or multi-blade dampers can be
predicted by Equation 11-13.                                      For single-blade dampers:



                     -20 I II         IIII   I       I     II   I III     I    I   I I I I III

                     -30

                     -40

                     -50

                     -60

                     -70

                     -80

                     -90         I I     111 I   I                 I     I I             111
                        0.2      0.5        1    2          5      10     20        50      100    200

                                                 STROUHAL NUMBER,        St

                       Figure 11-7 CHARACTERISTIC SPECTRUM, KD, FOR DAMPERS



                                                                                                                    11.13
                                                                                SOUND       AND VIBRATION



                                                                                 Solution
                                                           From the given data: Q = 4,000 cfm; P = 0.5 inches
                                                           w.g.; S = 1 sq. ft.; DH = 1 ft.
                                                           Step 1: Total pressure loss coefficient, C.



                                                           Step 2: Blockage factor, BF


                Figure 11-8 DAMPER
                                                           Step 3: Constricted flow velocity, Uc.

                                     Equation 11-15b
                                                           The results are tabulated below.



Step 3: Determine the flow velocity, Uc (ft/sec), in the
damper constriction.
                                      Equation 11-16


Step 4: Determine the Strouhal number, S,. The
Strouhal number which corresponds to the 1/1 octave
band center frequencies is given by
                                                           2. Elbows Fitted With Turning
                                    Equation 11-17
                                                              Vanes
                                                           The 1/1 octave band sound power levels associated
         Determine the Characteristic Spectrum, KD.        with the noise generated by elbows fitted with turning
                                                           vanes can be predicted if the total pressure drop
The characteristic spectrum is the same for all dam-       across the blades is known or can be estimated. The
pers and duct sizes if plotted as a function of the        method that is presented applies to any elbow that
Strouhal frequency. The characteristic spectrum, KD,       has an angle between 60 degrees and 120 degrees.
is obtained from Figure 11-11 or from                      The 1/1 octave band sound power levels generated
                                     Equation 11-18        by elbows with turning vanes is given by
                                                                                                    Equation 11-19

All the required information is now available for cal-
culating the 1/1 octave band sound power levels pre-
dicted by Equation 11-13.
                                                            where fo is the 1/1 octave band center frequency (Hz),
                    Example 11-6                            Uc is the flow velocity (ft/sec) in the constricted part
Determine the 1/1 octave band sound power levels            of the flow field between the blades determined from
associated with a multi-blade damper positioned in a        Equation 11-22, S is the cross-section area (sq. ft.)
12 in. x 12 in. duct. The pressure drop across the          of the duct, CD is the cord length (in.) of a typical
damper is 0.5 in. w.g. and the volume flow rate in the      vane, n is the number of turning vanes, and KT is the
duct is 4,000 cfm.                                          characteristic spectrum (Figure 11-9). In addition to



11.14
                                                                                                      CHAPTER 11




                                              STROUHAL NUMBER, St

     Figure 11-9 CHARACTERISTIC SPECTRUM, K, FOR ELBOWS FITTED WITH TURNING VANES




the above parameters, it is also necessary to know        Step 3: Determine the flow velocity, Uc (ft/sec), in the
the duct height DH (ft) normal to the turning vane        turning vane constriction using Equation 11-16:
length (Figure 11-10). The regenerated sound power
levels associated with elbows with turning vanes are
obtained as follows:
Step 1: Determine the total pressure loss coefficient,   Step 4: Determine the Strouhal number, St using
C using Equation 11-14:                                  Equation 11-17:



Step 2: Determine the blockage factor, BF using          Step 5: Determine the characteristic spectrum, KT.
Equation 11-15a:                                                                                Equation 11-20

                                                         The characteristic spectrum is the same for any el-
                                                         bow fitted with turning vanes if plotted as a function
                                                         of the Strouhal number. The characteristic spectrum
                                                         is obtained from Figure 11-9.
                                                         All the required information is now available for cal-
                                                         culating the 1/1 octave band sound power levels pre-
                                                         dicted by Equation 11-19.

                                                                             Example 11-7
                                                         A 90° elbow of a 20 in. x 20 in. duct is fitted with 5
                                                         turning vanes that have a cord length of 79 inches.
                                                         The volume flow rate is 8,500 cfm and the corre-
                                                         sponding pressure loss across the turning vanes is
                                                         0.16 inch in. w.g. Determine the resulting 1/1 octave
Figure 11-10 900 ELBOW WITH TURNING VANES                band sound power levels.



                                                                                                            11.15
                                                                          SOUND     AND     VIBRATION


                      Solution                       branch duct associated with air flowing in duct turns
From the given data: Q = 8,500 cfm; AP = 0.16 inch   and junctions. Equation 11-21 applies to 90 degree
in. w.g.; S = 2.78 sq. ft.; DH = 1.64 ft; CD = 7.9   elbows without turning vanes, X-junctions, T-junc-
inches; n = 5.                                       tions, and 90 degree branch takeoffs (Figure 11-11).
Step 1: Total pressure loss coefficient, C                                                 Equation 11-21



Step 2: Blockage factor, BF                                                                Equation 11-22



                                                     where fo is the 1/1 octave band center frequency (Hz),
Step 3: Constricted flow velocity, Uc                DB is the equivalent diameter (ft) of the branch duct,
                                                     UB is the flow velocity (ft/sec) in the branch duct, SB
                                                     is the cross-section area (sq. ft.) of the branch duct,
The results are tabulated below.                     and KJ is the characteristic spectrum (Figure 11-12).
                                                     If the branch duct is circular, DB is the duct diameter.
                                                     If the branch duct is rectangular, DB is obtained from

                                                                                           Equation 11-23


                                                     The corresponding flow velocity (ft/sec), UB, is given
                                                     by
                                                                                           Equation 11-24


                                                     where Q8 is the volume flow rate (cfm) in the branch.
3. Junctions and Turns                               DM (ft) and UM (ft/sec) for the main duct are obtained
Equation 11-21 has been developed as a means to      in a manner similar to those implied by Equations 11-
predict the regenerated sound power levels in a      23 and 11-24.




                     Figure 11-11 ELBOWS, JUNCTIONS, AND BRANCH TAKEOFFS



11.16
                                                                                                       CHAPTER 11




                                                   STROUHAL NUMBER, St

                     Figure 11-12 CHARACTERISTICS SPECTRUM, Kj,FOR JUNCTIONS



In Equation 11-21, Ar is the correction term that quan-                                            Equation 11-28
tifies the effect of the size of the radius of the bend     AT = -1.667 + 1.8 m - 0.133 m2
or elbow associated with the turn or junction. r is         where m is the velocity ratio that is specified by
obtained from Figure 11-13(a) or from
                                       Equation 11-25                                             Equation 11-29



where RD is the rounding parameter and S, is the            Um is the flow velocity in the main duct before the
Strouhal number. RD is specified by                         turn or junction and UB is the flow velocity in the
                                                            branch duct after the turn or junction.
                                    Equation 11-26
                                                            The characteristic spectrum, Kj, in Equation 11-30 is
                                                            obtained from Figure 11-12 or from
where R is the radius (in) of the bend or elbow as-                                               Equation 11-30
sociated with the turn or junction and DB is defined
above. The Strouhal number is given by
                                     Equation 11-27


                                                            The regenerated sound power levels in a branch duct
In Equation 11-21, AT is a correction factor for up-        and the continuation of the main duct that are asso-
stream turbulence. This correction is only applied          ciated with a turn or junction are obtained as follows:
when there are dampers, elbows or branch takeoffs           Step 1: Obtain or determine the values of DB and DM.
upstream within five main duct diameters of the turn
or junction being examined. AT is obtained from Fig-        Step 2: Determine the values of UB and UM.
ure 11-13(b) or from                                        Step 3: Determine the ratios, DM/DB and m.



                                                                                                             11.17
                                                                             SOUND     AND VIBRATION




 Figure 11-13 CORRECTION FACTORS FOR CORNER ROUNDING AND FOR UPSTREAM TURBULENCE




Step 4: Determine the rounding parameter, RD.                              Example 11-8
Step 5: Determine the Strouhal number, S,.              Determine the regenerated sound power levels as-
Step 6: Determine the value of Ar.                      sociated with a X-junction that exist in the branch and
                                                        main ducts given the following information:
Step 7: If turbulence is present, determine the value
of At.                                                     Main Duct: Rectangular-12 in. x 36 in., Volume
                                                           flow rate-12,000 cfm
Step 8: Determine the characteristic spectrum, Kj.
                                                           Branch Duct: Rectangular-10 in. x 10 in., Volume
Step 9: Determine the value of the branch sound            flow rate-1,200 cfm
power levels, Lw(fo)b.
                                                           Radius of bend or elbow: 0.0
Step 10: Specify the type of junction and determine
the main duct sound power levels, Lw(fo)m, using        No dampers, elbows or branch takeoffs are within
Equations 11-31, 11-32, 11-33, or 11-34.                five main duct diameters of junction.
                                     Equation 11-31
X-Junction:
                                                                               Solution
                                                        Step 1: Determine the values of DB and DM:




                                                        Step 2: Determine the values of UB and UM:




11.18
                                                                                                   CHAPTER 11



Step 3: Determine the ratios, Dm/DB and m:                Step 3: Determine the ratios, Dm/DB and m:




Step 4: Determine the rounding parameter, RD:             Step 4: Determine the rounding parameter, RD:



The results are tabulated below.                          The results are tabulated below.




                                                                            Example 11-10
                   Example 11-9                           Determine the regenerated sound power levels as-
                                                          sociated with a 900 elbow without turning vanes given
Determine the regenerated sound power levels as-          the following information:
sociated with a T-junction that exist in the branch and
main ducts given the following information:                 Main Duct: Rectangular-12 in. x 36 in., Volume
                                                            flow rate-12,000 CFM
  Main Duct: Rectangular-12 in. x 36 in., Volume
  flow rate-12,000 CFM                                      Branch Duct: Rectangular-12 in. x 36 in., Volume
                                                            flow rate-12,000 CFM
  Branch Duct: Rectangular-12 in. x 18 in., Volume
  flow rate-6,000 CFM                                       Radius of bend or elbow:-0.0 in.
                                                            No dampers, elbows or branch takeoffs within five
  Radius of bend or elbow: 0.0 in.                          main duct diameters of elbow.
No dampers, elbows or branch takeoffs within five
main duct diameters of junction.                                                Solution
Step 1: Determine the values of DB and DM:                Step 1: Determine the values of DB and DM:




Step 2: Determine the values of UB and UM:                Step 2: Determine the values of UB and UM:




                                                                                                         11.19
                                                                            SOUND      AND    VIBRATION


Step 3: Determine the ratios, DM/DB and m:

                                                       Step 3: Determine the ratios, Dm/DB and m:



Step 4: Determine the rounding parameter, RD:

                                                       Step 4: Determine the rounding parameter, RD:
The results are tabulated below.

                                                       The results are tabulated below.




                  Example 11-11
Determine the regenerated sound power levels as-
sociated with a 90° branch takeoff that exist in the
branch and main ducts given the following informa-
tion:
   Main Duct: Rectangular-12 in. x 36 in., Volume
                                                       GDUCT TERMINAL
                                                        DEVICES
   flow rate-12,000 CFM
   Branch Duct: Rectangular-10 in. x 10 in., Vol-      Pressure reducing valves in mixing and variable vol-
   ume flow rate-1,200 CFM                             ume boxes usually have published noise ratings in-
   Radius of bend or elbow: 0.0 in.                    dicating the sound power levels that are discharged
                                                       from the low pressure end of the box. The manufac-
No dampers, elbows or branch takeoffs within five
                                                       turer may also indicate the requirements, if any, for
main duct diameters of takeoff.                        the sound attenuation materials to be installed in the
                                                       low pressure duct between the box and outlet.
                     Solution                          Some of the box manufacturers also test the noise
Step 1: Determine the values of DB and DM:             radiated from the exterior of the box, however this
                                                       data is not usually published. If the box is located
                                                       away from critical areas (such as in a storeroom or
                                                       corridor), the noise radiating from the box may be of
                                                       no concern. If, however, the box is located above a
                                                       critical space and separated from the space by a
Step 2: Determine the values of UB and UM:             suspended acoustical ceiling which has little or no
                                                       transmission loss at low frequencies, the noise ra-
                                                       diated from the box may exceed the noise criterion
                                                       for the room below. For this case it may be necessary
                                                                                                             CHAPTER 11


    to relocate the box to a non-critical area or to enclose    where AP is the pressure drop across a diffuser (in.
    it with a construction having a high transmission loss.     w.g.), p is the density of air (lbm/ft3), u is the mean
    Room air terminal devices such as diffusers, grilles,       flow velocity (ft/sec) of the air in the duct prior to the
    air handling light fixtures and air handling suspension     diffuser. For most situations, p = 0.075 Ibm/ft3, and u
    bars are always rated for noise generation. The test        is obtained from:
    data is obtained in accordance with the Air Research                                                 Equation 11-36
    Institute (ARI) Standard 880-87, Industry Standard
    for Air Terminals. The room air terminal unit should
    be selected to meet the noise criterion required or
                                                                where Q is the flow volume (cfm) and S is the duct
    specified for the room, bearing in mind that the man-
                                                                cross-section area (ft2) prior to the diffuser. The over-
    ufacturer's sound power rating is obtained with a uni-
                                                                all sound power level, LW(overall) (dB), associated with
    form velocity distribution throughout the diffuser neck
                                                                a diffuser is given by
    or grille collar. If a duct turn precedes the entrance to
    the diffuser or if a balancing damper is installed im-                                              Equation 11-37
]   mediately before the diffuser, the air flow will be tur-    LW(overall) = 10 log10[S] + 30 log10[
    bulent and the noise generated by the device will be                    + 60 log10[u] - 31.3
    substantially higher than the manufacturer's pub-
    lished data. This turbulence can be substantially re-       where ,u, and S are as defined before.
    duced by specifying an equalizer grid to be placed in       The peak frequency, fp (Hz), associated with sound
    the neck of the diffuser. The equalizer grid provides       generated by diffusers can be approximated by
    a uniform velocity gradient within the neck of the dif-
                                                                                                       Equation 11-38
    fuser and the sound power will be close to that listed
    in the manufacturer's catalog. If the equalizer grid is     fp = 48.8 u
    omitted, the sound power level of the diffuser can be       where u is as defined above. The shape of the 1/1
    increased by as much as 12 dB.                              octave band sound spectrum for a diffuser is similar
    A flexible duct connection between the diffuser and         to that shown in Figure 11-14. If the diffusers are
    the supply duct provides a convenient means to align        generic rectangular, round, and square perforated
    the diffuser with respect to the ceiling grid. A misa-      face (with round inlet) diffusers, the equation for the
    lignment in this connection that exceeds 1/4 of the         curve in Figure 11-14 is given by
    diffuser diameter over a length of two times the dif-                                               Equation 11-39
    fuser diameter can cause a significant increase in          C = -5.82 - 0.15 A - 1.13 A2
    the diffuser sound power levels relative to the levels
    specified by the manufacturer. If the diffuser offset is    for generic round diffusers and by
    less than 1/8 of the length of the connection, there                                                Equation 11-40
    will be no appreciable increase in the sound power          C = -11.82 - 0.15 A- 1.13 A2
    levels. If the offset is equal to or greater than the
                                                                for generic rectangular and square perforated face
    diffuser diameter over a connection length equal to
    two times the diffuser diameter, the sound power lev-       (with round inlet) diffusers where
    els associated with the diffuser can be increased by                                              Equation 11-41
    as much as 12 dB.                                           A= I -    II;
     Sound radiation associated with air flow through dif-      I = 1 for 63 Hz, 2 for 125 Hz, 3 for 250 Hz, etc.; and
     fusers and diffusers with porous plates that terminate     II is dependent upon peak frequency and is specified
     air conditioning ducts is similar to sound radiation       by:
     associated with air flowing over a spoiler. The inter-
     action of the airflow and diffuser guide vanes behaves
     as an acoustic dipole. Thus, the associated sound
     power is proportional to the sixth power of flow veloc-
     ity and the third power of pressure. The pressure
     drop across a diffuser can be specified by the nor-
     malized pressure drop coefficient, which is given by
                                             Equation 11-35
                                                                                SOUND       AND   VIBRATION




                                                    Frequency -   Hz


                                  Figure 11-14 GENERALIZED 1/1 OCTAVE BAND
                                     SPECTRUM SHAPE ASSOCIATED WITH
                                                DIFFUSER NOISE



Equation 11-40 can also be used for generic slot dif-      11-14 is shifted such that fp corresponds to the 1/1
fusers that do not have special plenum or damper           octave frequency band which contains fp. Position the
systems. For rectangular slot diffusers, S and u in        curve such that it is tangent to the NC curve that
Equation 11-37 are the cross-section area and flow         corresponds to the NC level published by the manu-
velocity just prior to the slots. The 1/1 octave band      facturer for the specified point of operation. Read the
sound power levels associated with generic diffusers       related 1/1 octave band sound pressure levels. Fi-
are given by                                               nally, add 10 dB to all of the 1/1 octave band sound
                                     Equation 11-42        pressure levels to obtain the 1/1 octave band sound
                                                           power levels of the diffuser.

The sound power levels predicted by Equation 11-42                            Example 11-12
usually yield NC levels that are within 5 points of        A rectangular diffuser has the following duct dimen-
corresponding levels that are published by manufac-        sions prior to the diffuser: 12 in. x 16 in. The volume
turers when an 8 to 10 dB room correction is applied       flow rate is Q = 1200 ft3/min and the pressure drop
to each 1/1 octave band to convert from sound power        across the diffuser is AP = 0.3 in H20. Determine
levels to corresponding sound pressure levels in the       the 1/1 octave band sound power levels associated
room.                                                      with the diffuser.
The method for determining the sound power levels
associated with generic diffusers described above                                Solution
does not apply to diffusers that have specially de-        The cross-section area, S, and flow velocity, u, are
signed plenum and damper systems. When this is
the case, the sound power levels of a diffuser can be
estimated by using the manufacturer's published NC
levels for a specified diffuser system and the related
pressure drop, Ap, and flow velocity, u, associated
with the point of operation of the diffuser. The flow
velocity, u, and corresponding peak frequency, fp, are
determined as described above. The curve in Figure



11.22
                                                                                                       CHAPTER 11



    The overall sound power level is                         1. Sound Breakout and Breakin
                                                             Noise that is generated within a duct and then trans-
                                                             mitted through the duct wall into the surrounding area
    The frequency fp is                                      is called "breakout" [Figure 11-15(a)]. This phenom-
    fp = 48.8 x 15 = 732 Hz                                  enon is often referred to as low-frequency duct rum-
                                                             ble. There are two possible sources for duct breakout.
    732 Hz is between 710 Hz and 1420 Hz. Thus, II =
                                                             One is associated with noise that is generated within
    5. The results are tabulated below.
                                                             the duct, usually by a fan. This noise, designated Wi
                                                             in Figure 11-15(a), is transmitted down the duct and
                                                             then through the duct walls into surrounding spaces.
                                                             The transmitted sound is designated Wr in Figure 11-
                                                             15(a). The second source is associated with turbulent
                                                             airflow that aerodynamically excites the duct walls,
                                                             causing them to vibrate. This vibration generates low
                                                             frequency duct rumble which is then radiated into the
                                                             surrounding spaces. In many situations, particularly
                                                             near fan discharge sections, duct breakout may be
                                                             associated with both of these sources.
                                                             Noise that is transmitted into a duct from the sur-
           DUCT SOUND BREAKOUT                               rounding area and then transmitted within the duct is
H          AND BREAKIN                                       called "breakin" [Figure 11-15(b)]. Wj in the figure
                                                             refers to sound in the area surrounding a duct that is
    The analytical procedures discussed in this section      incident on the duct walls; Wt refers to the sound that
    include: sound breakout and breakin of rectangular       is transmitted within the duct.
    ducts, sound breakout and breakin of circular ducts,     The breakout transmission loss, TLout (dB), of a duct
    sound breakout and breakin of flat-oval ducts, and       is given by
    insertion loss of externally lagged rectangular ducts.
                                                                              SOUND      AND    VIBRATION


                                     Equation 11-43      where a is the larger duct cross-section dimension
                                                         (in), b is the smaller duct cross-section dimension
                                                         (in), and L is the exposed length (ft) of the duct [Fig-
                                                         ure 11-15(a)]. For rectangular ducts, the breakout
where Wj is the sound power (watts) in the duct, Wr
                                                         transmission loss curve shown in Figure 11-16 can
is the sound power (watts) radiated from the duct, Ai
                                                         be divided into two regions: (1) a region where plane
is the cross sectional area (in2) of the inside of the
                                                         mode transmission within the duct is dominant and
duct, and Ao is the sound radiation surface area (in2)
                                                         (2) a region where multi-mode transmission is domi-
of the outside of the duct. Rearranging Equation 11-     nant. The frequency, f,, that divides these two regions
43 yields
                                                         is given by
                                     Equation 11-44
                                                                                                Equation 11-52


where Lwr (dB) and Lwi (dB) are given by                 If f < f,, the plane mode predominates and TLout, is
                                     Equation 11-45      given by
                                                                                                Equation 11-53

                                     Equation 11-46
                                                         where f is frequency (Hz), q is the mass/unit area (lb/
                                                         ft2) of the duct walls, and a and b are as described
The breakin transmission loss, TLin (dB), associated     above. If f >- f,, multi-mode transmission predomi-
with ducts is given by                                   nates and TLout is calculated from
                                     Equation 11-47                                            Equation 11-54

                                                         where q and f are as specified above. The minimum
                                                         value of TLout occurs when Wi = Wr and is specified
where Wi is the incident sound power (watts) on the
                                                         by
duct from the surrounding space and Wt is the sound
power (watts) that travels along the duct both up-                                             Equation 11-55
stream and downstream from the point where the
sound enters the duct. The sound power level of the
sound transmitted into the duct is obtained by rear-
ranging Equation 11-47, or                               Table 14-41 in Chapter 14 shows some values of TLout
                                                         calculated using the above equations.
                                     Equation 11-48
                                                         The breakin transmission loss can be divided into
                                                         two region'swhich are separated by a cutoff fre-
where Lw, is given by equation 11-46 and L,, is given    quency f1.The cutoff frequency is the frequency for
by                                                       the lowest acoustic cross-mode in the duct. It is given
                                     Equation 11-49      by
                                                                                               Equation 11-56


2. Rectangular Ducts
If the duct is a rectangular duct, Ai and Ao in Equa-
tions 11-43 and 11-44 are given by
                                     Equation 11-50
Ai = a x b
                                     Equation 11-51
Ao = 24 x L x (a + b)



11.24
                                                                                           CHAPTER 11




                                    Figure 11-16 TLout ASSOCIATED WITH
                                           RECTANGULAR DUCTS




                                    Equation 11-58      The results are tabulated below.
TLin = TLout- 3
Table 14-42 shows some values of TLin calculated
using the above equations.

                  Example 11-13
Determine the breakout and breakin sound power for
a duct with the following dimensions: smaller duct
dimension-12 inches; larger duct dimension-24
inches; duct length-20 feet. The duct is constructed
of 24 gauge sheet metal. q = mass/unit area of 24
gauge sheet metal = 1.0 lb/ft2.

                                                        The results are tabulated below.
                      Solution
Sound breakout:
Ai = 24 x 12 = 288 in2
Ao = 24 x 20 x (24 + 12) = 17,280 in2




                                                                                               11.25
                                                                                   SOUND    AND    VIBRATION



3. Round Ducts                                              where q is the mass/unit area (lb/ft2) of the duct wall,
                                                            f is frequency (Hz), d is the inside duct diameter
If the duct is round, Ai and Ao in Equations 11-43 and      (inches), and
11-44 are given by
                                                            Co = 230.4 for long seam ducts
                                      Equation 11-59        Co = 232.9 for spiral wound ducts
                                                                                                   Equation 11-63
                                                            TLout   = the larger of TL1,2
                                      Equation 11-60        The above equations yield good results except when
                                                            the diameter of the duct is equal to or greater than
where d is the duct diameter (inches) and L is the          26 inches and the 1/1 octave band center frequency
exposed length (feet) of the duct. Narrow band and          is equal to 4000 Hz. For this special case TLout is
1/3 octave band breakout transmission loss values           given by
for round ducts are very hard to predict and no simple                                            Equation 11-64
prediction techniques are available. However, if the
                                                            TLout = 176 log10[q] - 36.9 log10[d] + 90.6
analysis is limited to 1/1 octave frequency bands,
TLout associated with round ducts can be approxi-           The maximum allowable value for TL9out is 50 dB.
mated by a curve similar to the one shown in Figure         Thus, if the value for TL, obtained from equation 11-
11-17. Table 14-43 shows experimentally obtained            63 exceeds 50 dB, the value should be set equal to
TLout data for round ducts. If the breakout analysis is     50 dB. Table 14-44 lists the calculated values for
limited to 1/1 octave band values, Equations 11-61          TLout.
and 11-62 can be used to approximate the data in            For calculating the breakin transmission loss for
Table 14-43.                                                round ducts, the cut-off frequency for the lowest
                                      Equation 11-61        acoustic cross-mode is given by
TL, = 176 log10[q] - 49.8 log10[f]                                                                 Equation 11-65
      - 55.3 log10[d] + Co
                                      Equation 11-62
TL2 = 17.6 log10[q] - 6.6 log10[f]
      - 36.9 log10[d] + 97.4




                                 Figure 11-17 TLout   ASSOCIATED WITH ROUND
                                                       DUCTS



11.26
                                                                                                    CHAPTER 11



                       Equation 11-66a and 11-66b        The results are tabulated below.




If f > f1,the breakin transmission loss is defined by
                                     Equation 11-67
TLin = TLout - 3
Table 14-45 in Chapter 14 gives values for the breakin
transmission loss for various duct sizes obtained
from experimental data. Table 14-46 gives the corre-
sponding values calculated using the above equa-
tions.                                                   4. Flat Oval Ducts
                                                         If the duct is a flat oval duct, Ai and Ao in Equations
                   Example 11-14                         11-43 and 11-44 are given by
Determine the breakout and breakin sound power of                                                Equation 11-68
a long seam round duct given the following informa-
tion: diameter-14 inches; length-15 feet. The duct
is constructed of 24 gauge sheet metal.
                                                                                               Equation 11-69
                      Solution
                                                                                               Equation 11-70
q = mass/unit area of 24 ga sheet metal
  = 1.0 lbm/ft2
                                                         where a is the length (inches) of the major duct axis,
Sound breakout:                                          b is the length (inches) of the minor duct axis, L is
                                                         the duct length (feet), Ai is the cross-section area
                                                         (in2), Ao is the surface area of the outside of the duct
                                                         (in2), and P is the perimeter of the duct in inches
                                                         (Figure 11-18). The fraction of the perimeter taken up
                                                         by the flat sides, o,is given by
                                                                                                Equation 11-71
The results are tabulated below.




                                                                  Figure 11-18 FLAT OVAL DUCT



                                                                                                           11.27
                                                                              SOUND       AND   VIBRATION


The minimum breakout transmission loss, TLout (min)                            Solution
(dB), or flat oval ducts is given by                      q = mass/unit area of 24 ga. sheet metal
                                     Equation 11-72         = 1.0 Ibm/ft2
                                                          Sound breakout:

The low-to-mid frequency transmission loss, TLout
(dB), associated with flat oval ducts is specified by
                                      Equation 11-73


The upper frequency limit, fL (Hz), of applicability of
Equation 11-73 is
                                      Equation 11-74


Table 14-47 in Chapter 14 gives some values of TLout
for flat oval ducts of various sizes.
As was the case with rectangular and circular ducts,      The results are tabulated below.
TL,, can be written in terms of TLout. While there are
no exact solutions for the cut-off frequency for the
lowest acoustic cross-mode in flat oval ducts, Equa-
tion 11-75 gives an approximate solution.
                                       Equation 11-75




where a and b are in inches. This equation is valid
when a/b >- 2. When a/b < 2, the accuracy of Equa-
tion 11-75 deteriorates progressively as a/b ap-
proaches unity. When f <- f1,TLin is given by
                                                          The results are tabulated below.
                      Equation 11-76a and 11-76b




When f > f1, TLin is given by
                                      Equation 11-77
TLin= TLout - 3
Table 14-48 gives TL,, values for the duct sizes listed
in Table 14-47.

                   Example 11-15
Determine the breakout and breakin sound power of
a flat oval duct given the following information: major
axis-24 inches; minor axis-6 inches; length-20
feet. The duct is constructed of 24 gauge sheet metal.



11.28
                                                                                                        CHAPTER 11



5. Insertion Loss of External                               mass per unit area of the duct (lb/ft2), and M2 is the
                                                            mass per unit area of the outer covering (lb/ft2). P1
   Duct Lagging                                             and P2 are specified by
External acoustic lagging is often applied to rectan-                                             Equation 11-79
gular ductwork to reduce the transmission of sound          P1 = 2 (a + b)
energy from within the duct to surrounding areas. The
lagging usually consists of a layer of soft, flexible,                                            Equation 11-80
porous material, such as fiberglass, covered with an        P2 = 2 (a + b + 4 h)
outer impervious layer (Figure 11-19). A relatively rigid   where a is the duct width (inches), b is the duct height
material, such as sheet metal or gypsum board, or a         (inches), and h is the thickness (inches) of the soft,
limp material, such as sheet lead or loaded vinyl, can      flexible, porous material between the duct wall and
be used for the outer covering.                             the outer covering.
With respect to the insertion loss of externally lagged     If a rigid outer covering is used, it is necessary to
rectangular ducts, different techniques must be used        determine the resonance frequency, fr (Hz), associ-
for rigid and limp outer coverings. When rigid mate-        ated with the interaction between the duct wall and
rials are used for the outer covering, a pronounced         outer covering. fr is given by
resonance effect between the duct walls and the                                                   Equation 11-81
outer covering usually occurs. With limp materials the
variation in the separation between the duct and its
outer covering dampens the resonance so that it no
longer occurs. For both techniques, it is necessary to      where M1,M2, P1, and P2 are as previously defined.
determine the low frequency insertion loss, IL(lf) (dB).    S is the cross-section area (in2) of the absorbent
It is given by                                              material and is given by
                                       Equation 11-78                                          Equation 11-82
                                                            S = 2 h x (a + b + 2 h)
                                                            The following procedures for determining the inser-
where P1 is the perimeter of the duct (inches), P2 is       tion loss for external duct lagging should be used for
the perimeter of the outer covering (inches), M, is the     rigid and limp outer coverings.




                                   Figure 11-19 EXTERNAL DUCT LAGGING ON
                                              RECTANGULAR DUCTS


                                                                                                              11.29
                                                                               SOUND      AND VIBRATION



a. RIGID COVERING MATERIALS                               IL(lf), is valid up to fr,after which the insertion loss
                                                          increases at a rate of 9 dB per octave [Figure 11-
If 1/3 octave band values are desired, draw a line
                                                          20(b)]. For frequencies above fr, the equation for in-
from point B (0.71 fr) to point A (fr) on Figure 11-
                                                          sertion loss is
20(a). The difference in IL (dB) between points B and
A is 10 dB. The equation for this line is                                                         Equation 11-86
                                      Equation 11-83

                                                          The insertion loss of duct lagging probably does not
                                                          exceed 25 dB.
Next draw a line from point A (fr) to point C (1.41 fr)
on Figure 11-20(a). The equation for this line is         The insertion loss predictions using the procedures
                                                          described above should be fairly accurate up to about
                                      Equation 11-84
                                                          1,000 Hz for most ducts. Duct lagging may not be a
                                                          particularly effective method for reducing low fre-
                                                          quency (<100 Hz) duct sound breakout. A more ef-
From point C (1.41 fr), draw a line with a slope of 9     fective method for reducing duct breakout is the use
dB/octave. The equation for this line is                  of round ductwork, which has a high transmission
                                                          loss at low frequencies.
                                     Equation 11-85

                                                                             Example 11-16
                                                          Determine the 1/1 octave band insertion loss asso-
If 1/1 octave band values are desired, use Equation
                                                          ciated with the external lagging of a rectangular sheet
11-78 for the 1/1 octave bands below the one that
                                                          metal duct with the following characteristics: duct di-
contains fr. For the 1/1 octave band that contains fr,
                                                          mensions-8 in x 8 in; duct constructed of 18 gauge
subtract 5 dB from IL(lf) obtained from Equation 11-
                                                          sheet metal; thickness of absorbent material-1 inch;
78. For the 1/1 octave bands above the one that
                                                          outer covering-1/2 inch gypsum board.
contains fr, use Equation 11-85.

b. LIMP COVERING MATERIALS                                                       Solution
                                                          Ml = mass/unit area of 18 gauge sheet metal
Since there is no pronounced resonance with limp
                                                              = 2.0 lb/ft2
covering materials, the low frequency insertion loss,




    Figure 11-20 INSERTION LOSS ASSOCIATED WITH RECTANGULAR EXTERNAL DUCT LAGGING


11.30
                                                                                                      CHAPTER 11


M2 = mass/using area of one sheet of 1/2 inch             usually large rectangular enclosures with an inlet and
     gypsum board = 2.1 lb/ft2                            one or more outlet sections. The transmission loss
P1 = 2(8 + 8) = 32 inches                                 associated with a plenum chamber can be expressed
P2 = 2(8 + 8 + 4 x 1) = 40 inches                         as
Thus,                                                                                            Equation 11-87



                                                          Referring to Figure 11-21, Sout is the area (ft2) of the
                                                          output section of the plenum, S is the total inside
                                                          surface area (ft2) of the plenum minus the inlet and
                                                          outlet areas, r is the distance (feet) between the cen-
                                                          ters of the inlet and outlet sections of the plenum, and
                                                          aA is the average absorption coefficient of the plenum
                                                          lining. aA is given by
                                                                                                 Equation 11-88

The results are summarized below.
                                                          where a, and S1 are the sound absorption coefficient
                                                          and corresponding surface area (ft2) of any bare or
                                                          unlined inside surfaces of the plenum chamber and
                                                          a2 and S2 are the sound absorption coefficient and
                                                          corresponding surface area (ft2) of the acoustically
                                                          lined inside surfaces of the plenum chamber. In many
                                                          situations, 100 percent of the inside surfaces of a
                                                          plenum chamber are lined with a sound absorbing
                                                          material. For these situations, aA = a2.
                                                          Q in Equation 11-87 is the directivity factor which
                                                          equals 2 if the inlet section is near the center of the
                                                          side of the plenum on which it is located. This corre-
                                                          sponds to the situation where sound from the inlet
                                                          section of the plenum chamber is radiating into half
                                                          space. Q equals 4 if the inlet section is located in the
                                                          corner where two sides of the plenum come together.
        DUCT ELEMENT SOUND                                This corresponds to the situation where sound from
J       ATTENUATION                                       the inlet section is radiating into quarter space.
The duct elements covered in this section include:
                   O                                         in Equation 11-87 is the angle of the vector repre-
sound plenums, unlined rectangular ducts, acousti-        senting r relative to the horizontal plane. cos 0 and r
cally lined rectangular ducts, unlined circular ducts,    can be written
acoustically lined circular ducts, elbows, acoustically                                         Equation 11-89
lined circular radiused elbows, duct silencers, duct
branch power division, and duct end reflection loss.
                                                                                                Equation 11-90

1. Plenum Chambers
The plenum chamber is usually placed between the          where rh and rv are the horizontal and vertical dis-
discharge section of a fan and the main duct of the       tances (ft), respectively, between the inlet and outlet
air distribution system. These chambers are usually       sections of the plenum (Figure 11-21).
lined with acoustically absorbent material to reduce      Equation 11-87 treats a plenum as if it is a large
fan and other types of noise. Plenum chambers are         enclosure. Thus, Equation 11-87 is valid only for the



                                                                                                            11.31
                                                                              SOUND      AND     VIBRATION




                                    Figure 11-21 SCHEMATIC OF A PLENUM
                                                   CHAMBER

case where the wavelength of sound is small com-         where o is sound attenuation per unit length in the
pared to the characteristic dimensions of the plenum.    chamber (dB/ft), I is the horizontal length of the
For frequencies which correspond to plane wave           plenum chamber (feet), co is the speed of sound in
propagation in the duct, the results predicted by        air (ft/sec), f is frequency (Hz), and m is the ratio of
Equation 11-87 are usually not valid. Plane wave         the cross-sectional area of the plenum divided by the
propagation in a duct exists at frequencies below        cross-sectional area of the inlet section of the plenum.
                                     Equation 11-91      m is given by
                                                                                                Equation 11-94

where co is the speed of sound in air (ft/sec) and a
is the larger cross-section dimension (feet) of a rec-   For frequencies less than fco, the transmission loss
tangular duct, or below                                  of a plenum is given by Equation 11-93. For frequen-
                                     Equation 11-92      cies greater than or equal to fco, the transmission loss
                                                         of a plenum is given by Equation 11-87 fcoassociated
                                                         with Equations 11-91 and 11-92 is calculated on the
                                                         bases of the inlet section of the plenum. Table 14-49
where d is the diameter (feet) of a circular duct. The
                                                         gives the absorption coefficients of typical plenum
cutoff frequency, fco, is the frequency above which
                                                         materials.
plane waves no longer propagate in a duct. At these
higher frequencies the waves that propagate in the       Equations for olfor the 1/1 octave frequency bands
duct are referred to as cross or spinning modes. At      from 63 Hz to 500 Hz are:
frequencies below fco, the plenum chamber can be                                               Equation 11-95
treated as an acoustically lined expansion chamber.
                                                         63 Hz: ol= [0.00306 x (P/A)1.959 x t0.917] x I
The equation for the transmission loss of an acoust-
ically lined expansion chamber is                                                              Equation 11-96
                                     Equation 11-93      125 Hz: ol
                                                                  = [0.01323 x (P/A)'4'0 x t0.941] x l
                                                                                               Equation 11-97
                                                         250 Hz: ol = [0.06244 x (P/A)0.824 x t1.079] x j
                                                                                               Equation 11-98
                                                         500 Hz: ol= [0.23380 x (P/A)0.500 x t1.087] x l
                                                         where P/A is the perimeter (P) of the cross-section
                                                         of the plenum chamber (feet) divided by the area (A



11.32
                                                                                                      CHAPTER 11



or S,,) of the cross-section of the plenum chamber
(ft2), t is the thickness of the fiberglass insulation
(inches) used to line the inside surfaces of the
plenum, and I is the length (feet) of the plenum cham-
ber. Equation 11-87 will nearly always apply at fre-
quencies of 1,000 Hz and above.

                   Example 11-17
A plenum chamber is 6 feet high, 4 feet wide, and 10
feet long. The configuration of the plenum is similar
to that shown in Figure 11-21. The inlet is 36 inches     2. Unlined Rectangular Ducts
wide by 24 inches high. The outlet is 36 inches wide
by 24 inches high. The horizontal distance between        Straight unlined rectangular sheet metal ducts pro-
centers of the plenum inlet and outlet is 10 feet. The    vide a small amount of sound attenuation. At low
vertical distance is 4 feet. The plenum is lined with 1   frequencies, the attenuation is significant and it tends
inch thick 3.0 lb/ft3 density fiberglass insulation       to decrease as frequency increases. The attenuation
board. 100% of the inside surfaces of the plenum are      in unlined ducts in the 1/1 octave frequency bands
lined with the fiberglass insulation. Determine the       from 63 Hz to 250 Hz can be approximated by
transmission loss associated with this plenum. For                                               Equation 11-99
this example, assume Q = 4.
The areas of the inlet section, outlet section, and
plenum cross section are:

                                                                                               Equation 11-100




The values of r and cos 0 are:                            where ATTN is the total attenuation (dB) in the un-
                                                          lined rectangular duct, P is the length of the duct
                                                          perimeter (feet), A is the duct cross-sectional area
                                                          (ft2), FREQ is the 1/1 octave band center frequency
                                                          (Hz), and L is the duct length (feet).
The total inside surface area of the plenum is:           At frequencies above 250 Hz the attenuation can be
                                                          approximated by
S = 2 (4 x 6) + 2 (4 x 6) + 2 (6 x 6) - 12
  = 156 ft2                                                                                    Equation 11-101
The values of P/A, m, and fco are:

                                                          Table 14-50 shows the tabulated results that corre-
                                                          spond to Equations 11-99 through 11-101. If the rec-
                                                          tangular duct is externally lined with fiberglass, mul-
                                                          tiply the results associated with Equation 11-99 or 11-
                                                          100 by a factor of 2.
                                                          The attenuations values shown in Table 14-50 and the
                                                          corresponding attenuation values predicted by Equa-
Thus, Equation 11-95 is used for the 63 Hz and 125
                                                          tions 11-99 through 11-101 apply only to rectangular
Hz 1/1 octave bands and Equation 11-87 is used for
                                                          sheet metal ducts that have gauge thicknesses that
the 250 Hz through 4,000 Hz 1/1 octave bands. The
                                                          are selected according to SMACNA HVAC duct con-
results are tabulated below.
                                                          struction standards.




                                                                                                           11.33
                                                                               SOUND      AND     VIBRATION


                  Example 11-18                           either 1 inch or 2 inches, and the density of the fiber-
A straight section of unlined rectangular duct has the    glass duct liner ranged from 1.5 to 3.0 lb/ft3. Caution
following dimensions: Height = 18 inches, width =         must be exercised when extrapolating the values of
12 inches, and length = 20 feet. Determine the total      insertion loss beyond the range of the parameters
sound attenuation in dB.                                  associated with the data used to obtain Equation 11-
                                                          102. The insertion loss values predicted by Equation
                                                          11-102 are valid only for 1/1 octave frequency bands.
                      Solution                            The regression analyses indicated that for the sam-
                                                          ples tested, the insertion loss of acoustically lined
                                                          rectangular sheet metal ducts is not a function of the
                                                          density of the fiberglass lining when the density of
The tabulated results are shown below.                    the material is between 1.5 and 3.0 lb/ft3. At 1/1 oc-
                                                          tave band center frequencies of 1,000 Hz and above,
                                                          the insertion loss is not a function of lining thickness.
                                                          The insertion loss described by Equation 11-102 is
                                                          the difference in the sound pressure level measured
                                                          in a reverberation chamber with sound propagating
                                                          through an unlined section of rectangular duct minus
                                                          the corresponding sound pressure level that is meas-
                                                          ured when the unlined section of rectangular duct is
                                                          replaced with a similar section of acoustically lined
                                                          rectangular duct. As was mentioned in the section on
3. Acoustically Lined                                     unlined rectangular ducts, the sound attenuation as-
   Rectangular Ducts                                      sociated with unlined rectangular duct can be signif-
                                                          icant at low frequencies. This attenuation is, in effect,
Fiberglass internal duct lining for rectangular sheet     subtracted out during the process of calculating the
metal ducts can be used to attenuate sound in ducts       insertion loss from measured data. Even though it is
and to thermally insulate ducts. The thickness of duct    not known for certain at this time, it is believed that
linings associated with thermal insulation usually var-   this attenuation should be added to the insertion loss
ies from 0.5 inches to 2.0 inches. For fiberglass duct    of correspondingly sized acoustically lined rectan-
lining to be effective for attenuating sound, it must     gular ducts to obtain the total sound attenuation of
have a minimum thickness of 1.0 inch.                     acoustically lined rectangular ducts. The sound at-
The regression equation for insertion loss in acoust-     tenuation, ATTN, in unlined rectangular ducts for the
ically lined rectangular ducts is                         1/1 octave band center frequencies from 63 Hz to
                                                          250 Hz is given by Equations 11-99 and 11-100. For
                                     Equation 11-102
                                                          1/1 octave band center frequencies above 250 Hz,
                                                          the sound attenuation, ATTN, is given by Equation
                                                          11-101. The total sound attenuation, ATTN(T), in
where IL is the insertion loss (dB); P/A is the perim-    acoustically lined rectangular ducts is obtained from
eter divided by the cross-sectional area of the free
area inside the duct (1/ft); B, C and D are regression                                       Equation 11-103
constants that are a function of the 1/1 octave band      ATTN(T) = ATTN + IL
center frequency; t is lining thickness (inches); and L   Because of structure-borne sound that is transmitted
is duct length (feet). The values for B, C and D are      in and through the duct wall, the total sound atten-
given in Table 14-51 for 1/1 octave band center fre-      uation in lined rectangular sheet metal ducts usually
quencies from 63 Hz to 8,000 Hz. Tables 14-52 and         does not exceed 40 dB. Thus, the maximum allowa-
14-53 give tabulated values of selected rectangular       ble sound attenuation in Equation 11-103 is 40 dB.
sheet metal ducts for 1 inch and 2 inch duct lining       Insertion loss and attenuation values obtained from
respectively.                                             Equations 11-102 and 11-103 apply only to rectan-
With respect to Equation 11-102, the P/A values in        gular sheet metal ducts that have gauge thicknesses
unit of 1/ft of the ducts tested ranged from 1.1667 to    that are selected according to SMACNA "HVAC Duct
6; the thickness of the fiberglass duct lining was        Construction Standards."



11.34
                                                                                                         CHAPTER 11



                   Example 11-19                            5. Acoustically Lined Round
A straight section of acoustically lined rectangular           Ducts
duct has the following free inside dimensions: height
 = 24 inches, width = 36 inches, length = 10 feet.          There are very little data available in the literature
The duct is lined with 1 inch thick 1.5 lb/ft3 fiberglass   with regard to the insertion loss of acoustically lined
duct liner. Determine the total sound attenuation in        round ducts. The data that are available are usually
the 10 foot section of acoustically lined rectangular       manufacturer's product data. A regression equation
duct.                                                       was developed using measured insertion loss data
                                                            for round ducts. The data were obtained for spiral
                                                            dual-wall round ducts. The acoustical lining was a
                       Solution                             0.75 lb/ft3 density fiberglass blanket which ranged in
                                                            thickness from one to three inches. The fiberglass
                                                            was covered with an internal liner of perforated gal-
                                                            vanized steel that had an open area of 25 percent.
The results are tabulated below.                            The inside duct diameters tested ranged from 6 to 60
                                                            inches. The equation is
                                                                                                 Equation 11-104
                                                             IL = [A + (B x t) + (C x t2) + (D x d)
                                                                  + (E x d2) + (F x d3)] x L
                                                            where IL is insertion loss (dB), t is the lining thickness
                                                            (inches), d is the inside duct diameter (inches), and
                                                            L is the duct length (feet). The coefficients for Equa-
                                                            tion 11-104 for each of the 1/1 octave frequency bands
                                                            are given in Table 14-55. Equation 11-104 should not
4. Unlined Round Ducts                                      be extrapolated beyond the range of the data used
As with unlined rectangular ducts, unlined round            to develop the equation. At frequencies between 63
ducts provide some sound attenuation which should           Hz and 500 Hz, the insertion loss is a function of both
be taken into account when designing a duct system.         duct diameter and lining thickness. At frequencies of
In contrast with rectangular ducts, round ducts are         1,000 Hz and above, the insertion loss is a function
much more rigid and, therefore, do not resonate or          of only duct diameter. The sound attenuation of un-
absorb as much sound energy. Because of this,               lined circular ducts is generally negligible. Thus, it is
round ducts will only provide about 1/10th the sound        not necessary to include it when calculating the total
attenuation at low frequencies as compared to the           sound attenuation of lined circular ducts. Because of
sound attenuation associated with rectangular ducts.        structure-borne sound that is transmitted through the
Table 14-54 lists sound attenuation values for unlined      duct wall, the total sound attenuation of lined circular
round ducts.                                                ducts usually does not exceed 40 dB. Tables 14-56,
                                                            14-57, and 14-58 give the insertion loss values for
                   Example 11-20                            dual-wall circular sheet metal ducts with 1 inch, 2
                                                            inch and 3 inch acoustical lining respectively.
A straight unlined round duct has the following di-
mensions: diameter = 12 inches; length = 20 feet.
Determine the total attenuation in dB.                                          Example 11-21
                                                            Determine the sound attenuation in dB through a cir-
                       Solution                             cular duct that has an inside diameter of 24 inches
                                                            and a one inch thick fiberglass lining. Assume the
The results are tabulated below.                            duct lining has a density of 0.75 lb/ft3. The fiberglass
                                                            lining is covered with an internal perforated galva-
                                                            nized steel liner that has an open area of 25 percent.
                                                            The duct is 10 feet long.

                                                                                    Solution
                                                            The insertion loss is calculated using Equation 11-



                                                                                                               11.35
                                                                              SOUND       AND   VIBRATION


104 and the corresponding coefficients in Table 14-                         Example 11-23
54. For example, for the 63 Hz 1/1 octave band Equa-
                                                         Determine the insertion loss (dB) of a round elbow
tion 11-104 will have the following form:
                                                         constructed of a 12 inch diameter unlined circular
IL = [0.2825 + (0.3447 x t)                              duct.
     - (5.251 x 10 2 x t2)
     - (0.03837 x d)
                                                                               Solution
     + (9.1331 x 10 4 x d2)
     - (8.294 x 106 x d3)] x L                           The results are tabulated below.
where t is 1 inch, d is 24 inches, and L is 10 feet.
Substituting in the values for t and d and reducing
yields:
IL = 0.065 dB/ft
The results for the 1/1 octave frequency bands be-
tween 63 Hz and 8000 Hz are tabulated below.
                                                         7. Acoustically Lined Round
                                                            Radius Elbows
                                                         There are very little data available in the literature
                                                         with regard to the insertion loss of acoustically lined
                                                         radius round elbows. A regression equation was de-
                                                         veloped using measured insertion loss data for round
                                                         radius elbows. The data were obtained for spiral
6. Rectangular Duct Elbows                               dual-wall circular ducts. The acoustical lining was a
                                                         0.75 lb/ft3 density fiberglass blanket which ranged in
Table 14-59 in Chapter 14 displays insertion loss val-
ues for unlined and lined square elbows without turn-
ing vanes. For lined square elbows, the duct lining
must extend at least two duct widths, w, beyond the
elbow and the thickness of the total lining thickness
should be at least 10 percent of the duct width, w.
Table 14-59 applies only for the solution where the
duct is lined before and after the elbow. Table 14-60
gives the insertion loss values associated with round
elbows. Table 14-61 gives the insertion loss values
for unlined and lined square elbows with turning
vanes. In Tables 14-59 through 14-61, "f x w" is the
center frequency of the 1/1 octave frequency band
(kHz) times the width of elbow (in.) (Figure 11-22).
                   Example 11-22
Determine the insertion loss (dB) of a 24 inch acoust-
ically lined square elbow without turning vanes.

                      Solution
The results are tabulated below.




                                                          Figure 11-22 RECTANGULAR DUCT ELBOWS



11.36
                                                                                                      CHAPTER 11



thickness from one to three inches. The fiberglass         The results are tabulated below.
was covered with an internal liner of perforated gal-
vanized steel that had an open area of 25 percent.
The inside diameter of the elbows tested ranged from
6 to 60 inches. For elbows where 6 <- d<- 18 inches,
                                    Equation 11-106


                                                           8. Duct Silencers
                                                           Duct silencers (or sound traps) are often used as a
                                                           means to attenuate unwanted noise in heating, ven-
and for elbows where 18 < d <- 60 inches,                  tilating and air conditioning systems. When duct si-
                                  Equation 11-107          lencers are used, the following parameters should be
                                                           considered:
                                                               Insertion Loss-The difference between two sound
                                                              power levels when measured at the same point
                                                              before and after the silencer is installed.
                                                              Airflow Regenerated Noise-The sound power
                                                               level generated by air flowing through a silencer.
where f is the 1/1 octave band center frequency (Hz),         Static Pressure Drop-The airflow pressure loss.
d is the duct diameter (inches), r is the radius of the        Forward or Reverse Flow-Silencers have different
elbow to the center line of the duct (inches), and t is       acoustic and aerodynamic characteristics for for-
the thickness (inches), of the acoustical duct liner.         ward and reverse flow directions.
Equations 11-106 or 11-107 are seventh order poly-
nomials. Thus, the equations should not be extrapo-        a. ACTIVE DUCT SILENCERS
lated beyond the specified limits for each equation. If
the value for IL (d/r)2 is negative in either Equation     There are two basic types of HVAC duct silencers:
11-106 or 11-107, set the value equal to zero. The         active and dissipative. Active duct silencers systems
relation that existed between r, d, and t for the elbows   are rather new. They are very effective in attenuating
that were tested is                                        low-frequency, pure-tone noise in a duct. They are
                                      Equation 11-108      also effective in attenuating low-frequency, broad-
r = 1.5 d + 3 t
                                                           band noise. Active duct silencers consist of a micro-
                                                           processor, two microphones placed a specified dis-
                                                           tance apart in a duct and a speaker placed between
                   Example 11-24                           the microphones, which is mounted external to the
Determine the insertion loss (dB) of a 24 inch diam-       duct but radiates sound into the duct [Figure 11-
eter acoustically lined circular elbow with a lining       23(a)].
thickness of 2 inches.                                     The microphone closest to a sound source that gen-
                                                           erates objectional low-frequency noise senses the
                       Solution                            noise. The microphone signal is processed by the
r = 1.5 x 24 + 3 x 2 = 42 inches                           microprocessor which generates a signal that is out-
                                                           of-phase with the objectional noise and transmitted
                                                           to the speaker. The speaker noise destructively inter-
                                                           feres with the objective noise, effectively attenuating
For a diameter of 24 inches, use equation 11-107:          it. The second microphone downstream of the
                                                           speaker senses the attenuated noise and sends a
                                                           corresponding feedback signal to the microproces-
                                                           sor, so the speaker signal can be adjusted, if neces-
                                                           sary.
                                                           Active duct silencer systems have no components
                                                           that are located within the duct. Thus, they can be


                                                                                                           11.37
                                                                               SOUND      AND    VIBRATION




used to attenuate objectional noise without introduc-     Round silencers come in several different open-face
ing a pressure loss or regenerated noise into a duct.     diameters and usually have lengths that are a func-
At present, not enough application data is available      tion of the open face diameter. All round silencers
to develop an active silencer performance prediction      have a center body similar to the one shown in Figure
algorithm.                                                11-23(c). This body is a cylindrical body with perfo-
                                                          rated sheet metal surface and filled with either fiber-
b. DISSIPATIVE DUCT SILENCERS                             glass or mineral wool. The outside shell of a round
Dissipative silencers are effective in attenuating        silencer can be either single- or double-wall construc-
broad-band noise. However, they introduce a pres-         tion. For single-wall construction, the outside shell is
sure drop and regenerated noise into a duct. These        a solid cylindrical sheet metal shell that has a diam-
should always be examined when considering the use        eter equal to the open face diameter of the silencer.
of a dissipative silencer. Dissipative silencers can      For double-wall construction, the outside shell con-
have a rectangular or circular cross section [Figure      sists of two concentric cylindrical sheet metal shells.
11-23(b) and (c)]. Rectangular silencers are available    The outside shell is solid sheet metal. The inner shell
in several different cross-section dimensional config-    is perforated sheet metal and it has a diameter equal
urations and in 3 foot, 5 foot, 7 foot, and 10 foot       to the open face diameter of the silencer. The space
lengths. Rectangular silencers have parallel sound        between the two shells is filled with fiberglass or min-
absorbing surfaces. These surfaces are usually per-       eral wool. The round silencer in Figure 11-23(c) has
forated sheet metal surfaces that cover cavities filled   a center body and double-wall outer shell.
with either fiberglass or mineral wool.                   Both rectangular and circular dissipative silencers



11.38
                                                                                                       CHAPTER 11



come in several different pressure drop configura-          loss and regenerated sound power values for sound
tions. The insertion loss, regenerated noise and pres-      traveling with (+) and against (-) the airflow. Equa-
sure drop of dissipative duct silencers are functions       tions are presented which can be used to calculate
of silencer design and the location of the silencer in      the pressure loss across typical silencers and to cal-
the duct system. These data are experimentally              culate the silencer face area correction associated
measured and are presented as part of manufactur-           with regenerated sound power. Table 14-62 gives typ-
ers' data associated with their product lines. The data     ical insertion loss and regenerated sound power lev-
should be obtained in a manner consistent with the          els for rectangular, high pressure drop duct silencers.
procedures outlined in ASTM Standard E477-84,               Table 14-63 gives the same information for rectan-
Standard Method of Testing Duct Liner Materials and         gular, low pressure drop silencers. The face area cor-
Prefabricated Silencers for Acoustical and Airflow          rection, FAC, for rectangular duct silencers is given
Performance.                                                by
Active and dissipative silencers complement each                                                 Equation 11-109
other. Active silencers are usually effective between       FAC = 10 Log10[FA] - 6
the 16 Hz to 250 Hz 1/1 octave frequency bands.             where FA is the face area (ft2) of the silencer. Table
 Dissipative silencers are effective from 63 Hz to 8000     14-64 gives typical insertion loss and regenerated
 Hz 1/1 octave frequency bands. The general insertion       sound power levels for round, high pressure drop duct
loss or attenuation characteristics of active and dis-      silencers. Table 14-65 gives the same information for
sipative duct silencers are shown in Figure 11-24.          round, low pressure drop silencers. The face area
 It is not practical to present data for a complete range   correction, FAC, for round duct silencers is given by
of rectangular and round duct silencers. This data is
 highly dependent on manufacturer's design and will                                             Equation 11-110
 be different for each manufacturer. When possible,         FAC = 10 log10[FA] - 4.76
the silencer's manufacturer data should be used. If it      The silencer face velocity, V (fpm), is given by
 is not available, the typical data presented for rectan-                                         Equation 11-111
 gular and round, high and low pressure drop, dissi-
 pative silencers can be used to estimate the insertion
 loss, regenerated sound power, and pressure drop
 associated with selected rectangular and round dis-        where Q is the volume flow rate (cfm) and FA is de-
 sipative duct silencers. The data include insertion        fined as before.




             Figure 11-24 INSERTION LOSS OF ACTIVE AND DISSIPATIVE DUCT SILENCERS


                                                                                                             11.39
                                                                                 SOUND       AND    VIBRATION


The static pressure drop, AP (in. w.g.), across a rec-                                             Equation 11-117
tangular duct silencer is obtained from                   LW2 = Lw1 -     IL
                                     Equation 11-112      The regenerated sound power levels, Lw3, associated
                                                          with air flowing through a silencer are equal to the
where L is the silencer length (feet) and V is the        sound power levels, Lwr, given in Tables 14-64
silencer face velocity (fpm). The static pressure drop,   through 14-68, plus the face area correction, FAC,
AP (in. w.g.), across a circular duct silencer is ob-     specified by Equation 11-109, 11-110, or
tained from                                                                                        Equation 11-118
                                     Equation 11-113      LW3   = Lw, + FAC
                                                          The regenerated sound power level, Lw3 (dB), must
                                                          be added to Lw2 to obtain the total sound power level,
                                                          Lw4 (dB), at the exit of the duct silencer. Because
where Q is volume flow rate (cfm) through the silencer    sound power levels are being added, Lw2 and Lw3
and d is the silencer face diameter (inches). The val-    must be added logarithmically, or
ues of the coefficients, C,, C2, C3, and C4 are given
in Table 14-66.                                                                                    Equation 11-119
                                                          LW4   = 10 log10[10(Lw2 10   + 10(LW3 10)]
The pressure drops for dissipative duct silencers
specified by Equations 11-112 and 11-113 are for the
case where there are no system component effects                               Example 11-25
associated with duct elements, such as fan discharge      A fan has the following sound power levels:
or return sections, elbows, branch take-offs, etc., up-
stream or downstream of a duct silencer. When sys-
tem components effects must be taken into account,
a correction factor must be added to the pressure
drop specified by Equations 11-112 and 11-113. The
pressure drop, APS (in. w.g.), taking into account sys-   The volume flow rate for the fan is 10,000 cfm and
tem component effects, is given by                        the fan has a total static pressure of 1.5 in. w.g. If a
                                     Equation 11-114      low pressure drop rectangular duct silencer is used
                                                          that has face dimensions of 30 inches x 24 inches
                                                          and a length of 7 feet, determine the sound power
where C5 is obtained from the coefficients specified      level on the exit side of the duct silencer.
in Table 14-67 and is given by
                                     Equation 11-115                              Solution
C5 = C(up) x C(down)
The equivalent duct diameter for round ducts is the
duct diameter. For rectangular ducts, the equivalent
duct diameter, Deq (inches), is
                                     Equation 11-116
                                                          The static pressure drop from Equation 11-112 is



where W is the width (inches) of the rectangular duct
and H is the height (inches) of the rectangular duct.
When determining the effectiveness of a duct silencer,
it is necessary to take into account both the insertion
loss and the regenerated sound power levels of the        From Table 14-67, C(up) equals 1 and C(down)
silencer. If Lw, is the sound power level (dB) that       equals 1.4. Thus, C5 equals 1.4 and
exists before the sound enters the silencer, the sound
power level, Lw2 (dB), at the exit of the silencer as-
sociated with the silencer insertion loss, IL (dB), is    The face area adjustment factor (Equation 11-109) is
given by                                                  FAC = 10 log10[5]      6 = 1.0 dB



11.40
                                                                                                     CHAPTER 11


The results are tabulated below.                          feeder duct. It is present only when the sound waves
                                                          propagating in the main feeder duct are plane waves
                                                          and when E SBi is not equal to SM. Plane wave prop-
                                                          agation in a duct exists at frequencies below
                                                                                               Equation 11-121


                                                          where co is the speed of sound in air (ft/sec) and a
                                                          is the larger cross-section dimension (feet) of a rec-
                                                          tangular duct, or below
                                                                                              Equation 11-122

9. Duct Branch Sound Power
   Division                                               where d is the diameter (feet) of a circular duct. The
                                                          cutoff frequency, fco, is the frequency above which
When sound traveling in a duct encounters a junction,
                                                          plane waves no longer propagate in a duct. At these
the sound power contained in the incident sound           higher frequencies the waves that propagate in the
waves in the main duct is distributed between the         duct are referred to as cross or spinning modes. The
branches associated with the junction. This division      second term in Equation 11-120 is associated with
of sound power is referred to as the branch sound         the division of the remaining incident sound power at
power division. The corresponding attenuation of          the junction between the individual branches. If the
sound power that is transmitted down each branch of       total cross-sectional area of the branches after the
the junction is comprised of two components. The first    junction is equal to the cross-sectional area of the
is associated with the reflection of the incident sound   main duct or if the frequencies of interest are above
wave if the sum of the cross-sectional areas of the       the cutoff frequency, Equation 11-120 reduces to
individual branches, E SBi,differs from the cross-sec-
tional area, SM, of the main duct. The second com-                                             Equation 11-123
ponent is associated with the ratio of the cross-sec-
tional area, SBi,of an individual branch divided by the
sum of the cross-sectional areas of the individual
branches, E SBi.
                                                                            Example 11-26
The attenuation of sound power, A LBi, at a junction      An 18 inch diameter main feeder duct terminates into
that is related to the sound power transmitted down       a junction that has a 12 inch diameter branch (contin-
an individual branch of the junction is given by          uation of the main duct) and a 6 inch diameter 90°
                                      Equation 11-120     branch takeoff. Determine the attenuation (dB) of the
                                                          sound power transmitted into the 90° branch takeoff.

                                                                                Solution




where SBi is the cross-sectional area (in2) of branch
i, E SBi is the total cross-sectional area (in2) of the
individual branches that continue from the main
feeder duct, and SM is the cross-sectional area (in2)
of the main duct. The first term in Equation 11-120 is
related to the reflection of the incident wave when the
area of the branches differs from the area of the main



                                                                                                          11.41
                                                                                SOUND     AND    VIBRATION


Using Equation 11-120, the branch power division as-       There are some limitations associated with Equa-
sociated with branch 2 can be determined.                  tions 11-124 and 11-125. The tests on which these
                                                           equations are based were conducted with straight
                                                           sections of round ducts. These ducts directly termi-
                                                           nated into a reverberation chamber with no restriction
                                                           on the end of the duct or with a circular orifice con-
                                                           striction placed over the end of the duct. Diffusers
                                                           can be either round or rectangular. They usually have
                                                           a restriction associated with them which may either
                                                           be a damper, guide vanes to direct airflow, a perfo-
                                                           rated metal facing, or a combination of these ele-
                                                           ments. Currently, there is no data which indicate the
                                                           effects of these elements. It is not known whether
The results are tabulated below.                           these elements react similar to the orifices used in
                                                           the above-described tests. As a result, the effects of
                                                           an orifice placed over the end of a duct are not in-
                                                           cluded in Equations 11-124 and 11-125.
                                                           One can assume that using Equation 11-123 to cal-
                                                           culate D will yield reasonable results with diffusers
                                                           that have low aspect ratios (length/width). However,
                                                           many types of diffusers (particularly slot diffusers)
                                                           have high aspect ratios. It is currently not known
                                                           whether Equations 11-124 and 11-125 can be accu-
                                                            rately used with these diffusers.
10. Duct End Reflection Loss                                Finally, many diffusers do not have long straight sec-
                                                           tions (greater than three duct diameters) before they
When low frequency plane sound waves interact with
                                                           terminate into a room. Many duct sections between
a small diffuser that discharges into a large room, a
                                                            a main feed branch and a diffuser may be curved or
significant amount of the sound energy incident on
                                                            may be short, stubby sections. The effects of these
this interface is reflected back into the duct. The
                                                           configurations on the duct end reflection loss are cur-
sound attenuation, AL, associated with duct end re-
                                                            rently not known. It is felt that Equations 11-124 and
flection losses can be approximated by
                                                            11-125 can be used with reasonable accuracy for
                                    Equation 11-124         many diffuser configurations. However, some caution
                                                            should be exercised when a diffuser configuration dif-
                                                           fers quite drastically from the test conditions used to
                                                            derive these equations.
for ducts terminated in free space and by
                                    Equation 11-125                           Example 11-27
                                                           Determine the duct end reflection loss associated
                                                           with a circular diffuser that has a diameter of 12
for ducts terminated flush with a wall. f is frequency     inches. Assume the diffuser terminates in free space.
(Hz), co is the speed of sound in air (ft/sec), and D
is the diameter (feet) of a round duct or the effective                           Solution
diameter of a rectangular duct. If the duct is rectan-     Use Equation 11-124 for the calculations associated
gular, D is                                                with this example. The results are tabulated below.
                                    Equation 11-126


where Area is the area (ft2) of the rectangular duct.
D can have the unit of inches if co has the units of in/
sec.



11.42
                                                                                                        CHAPTER 11



        SOUND TRANSMISSION IN                                Thus,
        INDOOR SPACES                                        TL = - 10 log10[(1 - 0.001) x 10(TL/10) + 0.001]
                                                             The results are tabulated below.
1. Sound Transmission Through
   Ceiling Systems
When mechanical equipment is located in the ceiling
plenum above an occupied room, noise transmission
through the ceiling can be high enough to cause ex-
cessive noise levels in that room. Since there are no
standard tests for determining the transmission loss         2. Receiver Room Sound
through ceiling construction, data are limited. Table
14-68 gives single-pass transmission loss values for            Corrections
various ceiling materials.                                   The sound pressure levels associated with a sound
The single-pass transmission loss values in Table 14-        source that occur at a given point in a room depend
68 are for ceilings in which there are no penetrations       on the source strength, the acoustical characteristics
for acoustical flanking. The acoustical integrity of ceil-   of the room (surface treatments, furnishings, etc.),
ings can be greatly compromised by these factors.            the room volume, and the distance of the sound
When leaks and/or flanking paths are present, the            source from the point of observation. There are two
transmission loss of a ceiling can be significantly re-      types of sound sources associated with HVAC sys-
duced. Equation 11-127 gives the corrected trans-            tems that can exist in a room: point source and line
mission loss, TL (dB), taking into account flanking          source. The point source is usually associated with
transmission and acoustical leaks.                           sound radiated from supply and return air diffusers,
                                                             equipment items, such as, fan-powered terminal
                                                             units above a lay-in ceiling, and other similar items.
TL = -10 log10[(l     - t) x 10(-TL/10) + t]                 The line source is associated with duct breakout
where t is the correction coefficient for type of ceiling.   noise. Two equations are proposed for use with point
Table 14-69 gives approximate values for T for various       sound sources: Thompson's equation and Schultz's
types of ceilings. The values were selected because          equation.
they yield transmission loss values that agree rea-          Thompson's equation is based on experimental re-
sonably well with expected values.                           sults, and it is an empirical modification of the clas-
                                                             sical diffuse room equation. The equation is
                    Example 11-28                                                                 Equation 11-128
Determine the transmission loss of a ceiling with 1                                                    (Thompson)
layer of 1/2 inch gypsum board which has a surface
weight of 2.1 lb/ft2. The ceiling has few diffusers and
the penetrations are well sealed.
                                                             where Q is the directivity factor associated with the
                        Solution                             sound source in the direction of the receiver, r is the
The following transmission loss values are obtained          distance (feet) between the sound source and re-
from Table 14-68:                                            ceiver, MFP is the mean free path (feet), R is the
                                                             room constant (ft2), m is the air absorption coefficient
                                                             (1/ft), and N is the number of point sound sources. Q
                                                             equals 1 for whole space, 2 for half space, 4 for
                                                             quarter space, and 8 for eighth space. For most prob-
                                                             lems of interest to a HVAC designer, sound from a
                                                             sound source generally radiates into half space; thus,
The correction factor for a suspended ceiling with few       Q will usually equal 2. The mean free path, MFP, is
ceiling diffusers and well sealed penetrations is 0.001.     given by




                                                                                                              11.43
                                                               SOUND   AND   VIBRATION


                                          Equation 11-129



     where S is the total surface area of the room (ft2) and
     V is the total room volume (ft3). The room constant
     is specified by
                                          Equation 11-130



     where oTis the average room absorption coefficient.
oT     is given by
                                     Equation 11-131




     11.44
                                                                                                    CHAPTER 11



When considering the sound pressure levels in a          ample to see how the information that has been pre-
room that are associated with duct breakout, the         sented can be tied together to determine the sound
sound source is the duct, which must be considered       pressure levels associated with a specific HVAC sys-
as a line source. For converting from duct breakout      tem that will exist in a specified space. Complete
sound power levels to the corresponding sound pres-      calculations for each system element will not be
sure levels in the room, the equation for a line sound   given. Only a summary of the tabulated results will
source should be used. It is                             be listed.
                                    Equation 11-134      Air is supplied to the HVAC system in this example
                                                         by the rooftop unit shown in Figure 11-25. The re-
                                                         ceiver room is a room that is directly below the unit.
                                                         The room has the following dimensions: length-20
where Lw and Lp are defined as before, Q is as spec-
                                                         feet, width-20 feet; and height-9 feet. For this ex-
ified before, r is the distance (feet) from the line
                                                         ample, it is assumed that the roof penetrations as-
source to the receiver, L is the length of the line
                                                         sociated with the supply and return air ducts are well
source, and R is defined by Equation 11-130. This is
                                                         sealed and that there are no other roof penetrations
the classical diffuse room equation for a line sound
                                                         associated with the unit. The supply side of the roof-
source. There currently is not other information for
                                                         top unit is ducted to a VAV control unit which serves
converting from Lw to Lp for line sound sources.
                                                         the room in question. A return air grill conducts air to
                                                         a common ceiling return air plenum. The return air is
                  Example 11-29                          then directed to the rooftop unit through a short rec-
Determine the values for converting from Lw to Lp for    tangular return air duct.
a room that is 15 feet long, 10 feet wide, and 8 feet    Three sound paths should be examined. They are:
high. The sound source is a single diffuser located in
                                                         Path 1. Fan airborne supply air sound that enters the
the ceiling. The distance between the sound source
                                                                  room from the supply air system through the
and receiver is 8 feet.
                                                                  ceiling diffuser.
                                                         Path 2. Fan airborne supply air sound that breaks
                      Solution                                     out through the duct wall of the main supply
Use Equation 11-132:                                                air duct into the plenum space above the
V = 15 x 10 x 8 = 1200 ft3                                          room.
The results are tabulated below                          Path 3. Fan airborne return air sound that enters the
                                                                   room from the inlet of the return air duct.
                                                         The sound power levels associated with the fan in
                                                         the rooftop unit are specified by the manufacturer to
                                                         be:




                                                         Paths 1 and 2 are associated with the supply air side
L SYSTEM
  EXAMPLE
                                                         of the system. Figure 11-26 shows a layout of the part
                                                         of the supply air system that is associated with the
                                                         receiver room. The main duct is a 22 inch diameter,
                                                         26 gauge, unlined, circular sheet metal duct. The flow
Individual examples have been given in the preceding     volume in the main duct is 7,000 cfm. The silencer
sections which demonstrate how to calculate equip-       after the radiused elbow is a 22 inch diameter by 44
ment and regenerated sound power levels and sound        inch long, high pressure, circular, duct silencer. The
attenuation values associated with the system ele-       branch junction that occurs 8 feet from the silencer is
ments of HVAC air distribution systems. It is now        a 45 degree wye. The branch duct between the main
worth while to examine a complete HVAC system ex-        duct and the VAV control unit is a 10 inch diameter,


                                                                                                           11.45
                                                SOUND   AND   VIBRATION




        Figure 11-25 PATHS FOR SYSTEM EXAMPLE




          Figure 11-26 SUPPLY AIR PORTION OF
                    SYSTEM EXAMPLE



11.46
                                                                                                      CHAPTER 11


 unlined, circular sheet metal duct. The flow volume         The system element numbers in the tables corre-
in the branch duct is 800 cfm. The straight section of      spond to the element numbers contained in brackets
duct between the VAV control unit and the diffuser is        in Figures 11-26 and 11-27
a 10 inch diameter, unlined circular sheet metal duct.
                                                            The first table is associated with Path 1. The first
The diffuser is a 15 inch by 15 inch square diffuser.
                                                            entry in the table is the manufacturer's values for
Assume a typical distance between the diffuser and
                                                            supply air fan sound power levels (1). The second
a listener in the room is 5 feet. With regard to the
                                                            entry is the sound attenuation associated with the 22
duct breakout sound associated with the main duct,
                                                            inch diameter unlined radius elbow (3). Since the next
the length of the duct that runs over the room is 20
                                                            entry is associated with the regenerated sound power
feet. The ceiling of the room is comprised of 2 ft x 4
                                                            levels associated with the elbow (4), it is necessary
ft x 5/8 in. lay-in ceiling tiles that have a surface
                                                            to tabulate the results associated with the elbow at-
weight of 0.6-0.7 lb/sq. ft. The ceiling has integrated
                                                            tenuation to determine the sound power levels at the
lighting and diffusers. Path 3 is associated with the
                                                            exit of the elbow. These sound power levels and the
return air side of the system. Figure 11-27 shows a
                                                            elbow regenerated sound power levels are then
layout of the part of the return air system that is as-
                                                            added logarithmically. In a like fashion, the dynamic
sociated with the receiver room. The rectangular re-
                                                            insertion loss values of the duct silencer (5) and the
turn air duct is lined with 2 inch thick 3 lb/ft3 density
                                                            silencer regenerated sound power levels (6) are in-
fiberglass duct liner. For the return air path, assume
                                                            cluded in the table and tabulated. Next, the attenua-
the typical distance between the inlet of the return air    tion associated with the 8 foot section of 22 inch
duct and a listener is 10 feet.                             diameter duct (7) and the branch power division (10)
The analysis associated with each path begins at the        associated with sound propagation in the 10 inch di-
rooftop unit (fan) and proceeds progressively through       ameter branch duct are included in the table. After
the different system elements to the receiver room.         element 10, the sound power levels that exist in the




                                     Figure 11-27 RETURN AIR PORTION OF
                                               SYSTEM EXAMPLE



                                                                                                           11.47
                                                                                       SOUND      AND VIBRATION



branch duct after the branch take off are calculated              can be logarithmically added to the results. The dif-
so that the regenerated sound power levels (11) in the            fuser end reflection loss (17) and the diffuser regen-
branch duct associated with the branch take-off can               erated sound power levels (18) are appropriately in-
be logarithmically added to the results.                          cluded in the table. The sound power levels that are
                                                                  tabulated after element 18 are the sound power levels
Next, the sound attenuation values associated with                that exist at the diffuser in the receiver room. The
the 6 foot section of 10 inch diameter unlined duct               final entry in the table is the "room correction" which
(12), the terminal volume regulation unit (13), the 2             converts the sound power levels at the diffuser to their
foot section of 10 inch diameter unlined duct (14), and           corresponding sound pressure levels at the point of
10 inch diameter radius elbow (15) are included in the            interest in the receiver room. The NC, RC, and dBA
table. The sound power levels that exist at the exit of           levels associated with the sound pressure levels from
the elbow are then calculated so that the regenerated             Path 1 are listed as the last line in the table.
sound power levels (16) associated with the elbow


                                                         PATH 1




11.48
                                                                                                        CHAPTER 11



Elements 1 through 7 in Path 2 are the same as Path             propagates down the main duct beyond the duct
1. Elements 8 and 9 are associated with the branch              branch. The next three entries in the table are the
power division (8) and the corresponding regenerated            sound transmission loss associated with the duct
sound power levels (9) associated with sound that               breakout sound (20), the sound transmission loss


                                                       PATH 2




                                                                                                             11.49
                                                                                          SOUND        AND VIBRATION



associated with the ceiling (21), and the "room cor-              lining (26), the diffuser end reflection loss (27), the
rection" (22) converting the sound power levels at the            transmission loss through the ceiling (21), and the
ceiling to corresponding sound pressure levels in the             "room correction" (27) converting the sound power
room.                                                             levels at the ceiling to corresponding sound pressure
The first element in Path 3 is the manufacturer's val-            levels in the room.
ues for return air fan sound power levels (2). The next           The total sound pressure levels in the receiver room
two elements are the sound attenuation associated                 from the three paths are obtained by logarithmically
with a 32 inch wide lined square elbow without turn-              adding the individual sound pressure levels associ-
ing vanes (23) and the regenerated sound power lev-               ated with each path. From the total sound pressure
els associated with the square elbow (24). The final              levels for all three paths, the NC level in the room is
four elements are the insertion loss associated with              NC 40; the RC level is RC 33(R-H) and the A-
a 32 inch x 68 inch x 8 foot rectangular sheet metal              weighted sound pressure level is 44 dBA.
duct lined with 2 inch thick 3 lb/ft3 fiberglass duct


                               TOTAL SOUND PRESSURE LEVELS-ALL PATHS
                                                                          1/1 Octave Band Center Freq-Hz
                         DESCRIPTION                         63     125       250      500        1K       2K   4K

         SOUND PRESSURE LEVELS PATH NO. 1                    59      53         39       34       31       28   22
         SOUND PRESSURE LEVELS PATH NO. 2                    48      39         35       31       29       28   25
         SOUND PRESSURE LEVELS PATH NO. 3                    65      55         48       28       27       24   19

         TOTAL SOUND PRESSURE LEVELS-ALL PATHS               65      57         49       37       34       32   28

         NC: NC = 40       RC: RC = 26(R)      DBA: 44 DBA




11.50
                                                            CHAPTER 12
                                                   DUCT SYSTEM CONSTRUCTION


A      INTRODUCTION                                         B      DUCT SYSTEM
                                                                   SPECIFICATION CHECK LIST
Avariety of materials have been used in the construc-       In addition to SMACNA duct construction standards,
tion of ducts. There has been a tendency to empha-          the specification and/or detail drawings should in-
size (or deemphasize) certain of the general require-       clude the following detailed duct system require-
ments for all ducts, depending on the particular            ments:
character of the application. Selection of the materials       a) Local code requirements
used throughout the duct system should follow the
same careful consideration as the other system com-            b) Duct system static pressure classifications
ponents. The different materials used in duct systems              (SMACNA standard flag designation).
can substantially affect the overall performance of the        c) Duct material selection.
systems, as the listed "advantages" should be eval-            d) Allowable duct leakage (specify sealing system
uated with the "limiting characteristics" prior to the            classification).
material selection.
                                                               e) Insulation requirement (external and/or liner).
Some materials used for ducts include: galvanized
steel, black carbon steel, aluminum, stainless steel,          f) Sound control devices and methods.
copper, fiberglas reinforced plastic (FRP), polyvinyl          g) Outlet and inlet performance.
chloride (PVC), polyvinyl steel (PVS), concrete, fi-           h) Filters.
brous glass (duct board), and gypsum board. Infor-
mation will be given on each of the above materials,           i) Dampers (fire, smoke, and volume control).
but duct sizing and duct construction specifications          j) Duct mounted apparatus.
will generally be stated in this manual in terms of use        k) Duct mounted equipment.
of galvanized steel as the material from which ducts           I) Special duct suspension system.
are made. Figure 14-3 and Table 14-1 of Chapter 14
gives correction factors used to adjust duct friction       A complete SMACNA duct design specification will
losses for materials other than galvanized steel (mul-      include all of the above specification requirements in
tiply duct friction loss by factor in Table). This higher   sufficient detail to indicate performance standards,
friction loss can be one of the most important items        materials and design methods for all ducts and duct
to consider when selecting a different duct material.       components required for the total HVAC system.
Consideration must also be given to selection of duct
construction components other than those materials
used for the duct walls. Such items as flexible ducts,
duct liner, pressure sensitive tapes, sealants, adhe-
sives, reinforcements, hangers, etc., are appropri-
                                                            C DUCT CONSTRUCTION
                                                              MATERIALS
ately described in individual SMACNA Manuals as
well as many other publications.                            1. Galvanized Steel
It is emphasized that special material selection and
construction could be necessary when designing sys-         a. APPLICATIONS
tems serving nuclear projects, earthquake prone             Widely used as a duct material for most air handling
areas and projects with other unusual requirements.         systems; not recommended for corrosive product
                                                            handling or temperatures above 400°F (2000C).




                                                                                                             12.1
                                                                       DUCT      SYSTEM       CONSTRUCTION



b. ADVANTAGES                                              spheres or continuous contact with moisture. (See
                                                           the SMACNA "Special Study Report on Galvanized
High strength, rigidity, durability, rust resistance,
                                                           Coating Thickness" for more detailed information.)
availability, non-porous, workability, and weldability.

c. LIMITING CHARACTERISTICS                                2. Carbon Steel (Black Iron)
Weldability, paintability, weight, corrosion resistance.   a. APPLICATIONS
                                                           Breechings, flues, stacks, hoods, other high temper-
d. REMARKS                                                 ature duct systems, kitchen exhaust systems, ducts
Galvanized steel sheet is customarily available in         requiring paint or special coating.
commercial quality, lock forming quality, drawing
quality, drawing quality special killed and physical       b. ADVANTAGES
(structural) quality. The most common material used        High strength, rigidity, durability, availability, painta-
for ductwork is lock forming quality. Table 12-1 shows     bility, weldability, non-porous.
the chemical requirements of carbon steel prior to
galvanizing. Galvanized steel sheet is produced to
various zinc-coating designations to give the service
                                                           c. LIMITING CHARACTERISTICS
life required (see Table 12-2). Galvanizing may be         Corrosion resistance, weight.
accomplished by the electrolytic or hot-dipping pro-
cess. Some types of galvanized coatings are: regular       d. REMARKS
spangle, minimized spangle, iron-zinc alloy and dif-       Carbon steel is the designation for steel when no
ferential. Regular spangle is the most common type.        minimum content is specified or required for alumi-
Except for differential-coated sheet, the coating is al-   num, chromium, cobalt, columbium, molybdenum,
ways expressed as the total coating of both surfaces.      nickel, titanium, tungsten, vanadium, zirconium or
Galvanized sheets with the surface treated for paint-      any element added to obtain a desired alloying effect.
ing by phosphatizing are commonly used.                    Hot-rolled sheet is manufactured by hot rolling slabs
Table 12-2 shows information on various galvanizing        in a continuous mill to the required thickness. Cold-
coatings. SMACNA originally had a specification            rolled sheet is manufactured from hot-rolled, de-
within its duct standards calling for a 1.25 oz./sq. ft.   scaled coils by cold reducing to the desired thickness,
commercial coating class. Such coating corresponds         generally followed by annealing to recrystalize the
with the G90 coating designation within ASTM A525,         grain structure. Obviously, there are many different
Standard Specification for "Steel Sheet Zinc Coated        categories of black steel with hot-rolled carbon being
(Galvanized) by the Hot-dip Process." A lighter coat-      generally softer, less precisely rolled, less expensive,
ing (Designation G60) may be used in interior appli-       and, therefore, the most desirable for normal duct
cations. Although SMACNA generally recommends              applications. The chemical requirements for carbon
G90, G60 may be considered when the duct is free           steel, commercial quality, are shown in Table 12-1.
from exposure to industrial pollutants, marine atmo-
                                                           3. Aluminum
                                                           a. APPLICATIONS
                                                           Duct systems for moisture-laden air, louvers, special
       Table 12-1 CARBON STEEL CHEMICAL                    exhaust systems, ornamental duct systems. Often
       REQUIREMENTS (Prior to Galvanizing)                 substituted for galvanized steel in HVAC duct sys-
                                                           tems.

                                                           b. ADVANTAGES
                                                           Weight, resistance to moisture corrosion (salt free),
                                                           availability.

                                                           c. LIMITING CHARACTERISTICS
                                                           Low strength, material cost, weldability, thermal ex-
                                                           pansion.


12.2
                                                                                                          CHAPTER 12


       Table 12-2 GALVANIZED STEEL SHEETS OR COIL-WEIGHT OF COATING (Total Both Sides)




NOTE: The coating designation number is the term by which this product is specified. The weight of coating in
ounces per square foot of sheet refers to the total coating on both surfaces. Because of the many variables and
changing conditions that are characteristic of continuous galvanizing, the weight of zinc coating is not always evenly
divided between the two surfaces of a galvanized sheet; neither is the zinc coating evenly distributed from edge to
edge. However, it can normally be expected that not less than 40 percent of the single-spot check limit will be found
on either surface.



                                                               used. Stainless is usually available in the following
d. REMARKS                                                     finishes (as listed by ASTM):
Various alloys are available in sheet form with the            Mill Rolled No. 1: Produced on hand sheet mills by
3000 and 5000 temper series being the most com-                hot rolling to specified thickness followed by anneal-
monly specified for duct systems. A "utility grade"            ing and descaling. Generally used in industrial appli-
sheet is normally available and widely used for HVAC           cations, such as for heat and corrosion resistance,
system ductwork. Sheets can also be obtained with              where smoothness of finish is not of particular im-
embossed or anodized surfaces.                                 portance.
                                                               Mill Rolled No. 2D: Produced on either hand sheet
4. Stainless Steel                                             mills or continuous mills by cold rolling to the speci-
                                                               fied thickness, annealing and descaling. The dull,
a. APPLICATIONS                                                non-reflective finish may result from the descaling or
Duct systems for kitchen exhaust, moisture laden air,          pickling operation or may be developed by a final,
fume exhaust.                                                  light cold-rolled pass on dull rolls. The dull finish is
                                                               favorable for retention of lubricants on the surface in
b. ADVANTAGES                                                  deep drawing operations. This finish is generally
High resistance to corrosion from moisture and most            used in forming deep-drawn articles which may be
chemicals, ability to take a high polish.                      polished after fabrication.
                                                               Mill Rolled No. 2B: Commonly produced the same
c. LIMITING CHARACTERISTICS                                    as 2D, except that the annealed and descaled sheet
Labor and material cost, workability, availability.            receives a final, light, cold-rolled pass on polished
                                                               rolls. This is a general purpose, cold-rolled finish. It
                                                               is commonly used for all but exceptionally difficult
d. REMARKS                                                     deep drawing applications. This bright, moderately
Available in many different alloy combinations (see            reflective finish is more readily polished than No. 1 or
Table 12-3), type 304 and 316 are most commonly                No. 2D finish.


                                                                                                                  12.3
                                                                        DUCT    SYSTEM       CONSTRUCTION



                                           Table 12-3 STAINLESS STEEL




Bright Annealed Finish: A bright, cold-rolled, highly      restaurant equipment, kitchen equipment, store
reflective finish retained by final annealing in a con-    fronts, dairy equipment, etc. Following initial grinding
trolled atmosphere furnace. The purpose of the at-         with coarser abrasives, sheets are generally finished
mosphere is to prevent scaling or oxidation during         last with abrasives approximately 120 to 150 mesh.
annealing. The atmosphere is usually comprised of          Mill Polished No. 6: Has a lower reflectivity than No.
either dry hydrogen or a mixture of dry hydrogen and       4 finish. It is produced by Tampico brushing No. 4
dry nitrogen (sometimes known as dissociated am-           finish sheets in a medium of abrasive and oil. It is
monia).                                                    used for architectural applications and ornamentation
Mill Polished No. 3: For use as a finish-polished          where high luster is undesirable; it is also used effec-
surface or as a semi-finished polished surface when        tively to contrast with brighter finishes.
it is required to receive subsequent finishing opera-      Mill Polished No. 7: Has a high degree of reflectivity.
tions following fabrication. Where sheet or articles       It is produced by buffing a finely ground surface, but
made from it will not be subjected to additional finish-   the grit lines are not removed. It is chiefly used for
ing or polishing operations, No. 4 finish is recom-        architectural or ornamental purposes.
mended.
                                                           Mill Polished No. 8: The most reflective finish that
Mill Polished No. 4: A bright appearance with a            is commonly produced. It is obtained by polishing
visible grain, but difficult to match. Widely used for     with successively finer abrasives and buffing exten-


12.4
                                                                                                      CHAPTER 12



                                      Table 12-4 SHEET METAL PROPERTIES




sively with very fine buffing rouges. The surface is       c. LIMITING CHARACTERISTICS
essentially free of grid lines from preliminary grinding   Cost, weight, range of chemical and physical prop-
operations. This finish is most widely used for press      erties, brittleness, fabrication (necessity of molds and
plates, as well as for small mirrors and reflectors.       expertise in mixing basic materials), code accep-
                                                           tance.
5. Copper
a. APPLICATIONS                                            7. Polyvinyl Chloride (PVC)
Duct systems for exposure to outside elements and          a. APPLICATIONS
moisture laden air, certain chemical exhaust, orna-        Exhaust systems for chemical fumes and hospitals,
mental ductwork.                                           underground duct systems.
b. ADVANTAGES                                              b. ADVANTAGES
Accepts solder readily, durable, resists corrosion,        Resistance to corrosion, weight, weldability, ease of
non-magnetic.                                              modification.
c. LIMITING CHARACTERISTICS                                c. LIMITING CHARACTERISTICS
Cost, electrolysis, thermal expansion, stains.             Cost, fabrication, code acceptance, thermal shock,
                                                           weight.
d. REMARKS
Commonly used for ornamental systems and hoods.            8. Polyvinyl Steel (PVS)
The various brown to green color shades (patina)
formed by oxidation and exposure to moisture is            a. APPLICATIONS
found to be a desirable characteristic.                    Underground duct systems, moisture laden air, and
                                                           corrosive air systems.
6. Fiberglass Reinforced Plastic
                                                           b. ADVANTAGES
   (FRP)
                                                           Resistance to corrosion, weight, workability fabrica-
a. APPLICATIONS                                            tion, rigidity.
Chemical exhaust, scrubbers, underground duct sys-
tems.                                                      c. LIMITING CHARACTERISTICS
                                                           Susceptible to coating damage, temperature limita-
b. ADVANTAGES                                              tions (250°F or 1200C Max.), weldability, code accep-
Resistance to corrosion, ease of modification.             tance.


                                                                                                              12.5
                                                                      DUCT     SYSTEM      CONSTRUCTION


d. REMARKS                                                d. REMARKS
Polyvinyl steel is a polyvinyl chloride plastic coating   Must be sealed. Water resistance gypsum board
heat fused to galvanized steel. 2 mil and 4 mil coating   should be used for all ductwork.
thicknesses usually are standard, with steel gauges
(US standard) available from 26 gauge thru and in-
cluding 14 gauge. This product is most popular in
spiral formed pipe and is available in flat sheets and
coil stock of lockforming quality.
                                                          D ASTM
                                                                  STANDARDS
9. Concrete                                               The American Society for Testing and Materials is a
a. APPLICATIONS                                           scientific and technical organization formed for "the
                                                          development of standards on characteristics and per-
Underground ducts, air shafts.
                                                          formance of materials, products, systems and ser-
                                                          vices and the promotion of related knowledge." It is
b. ADVANTAGES                                             the world's largest source of voluntary consensus
Compressive strength, corrosion resistance.               standards. Numbered standards listed in this section
                                                          refer to specifications which are defined in one of the
c. LIMITING CHARACTERISTICS                               48 parts (each bound in its own volume) of ASTM.
Cost, weight, porous, fabrication (requires forming       The last two digits of the number designate the year
processes).                                               of revision, such as the "86" in A525-86. These
                                                          "yearly" designations have been dropped from this
                                                          manual, but the complete list can be found in "Part
10. Rigid Fibrous Glass                                   48-Annual Book of ASME Standards."
a. APPLICATIONS                                           The following is a partial list of ASTM specifications
Interior HVAC low pressure duct systems.                  construction of ductwork and is intended as an infor-
                                                          mational guide only. For a complete description of
b. ADVANTAGES                                             these materials, the designer should refer to the ap-
                                                          propriate ASTM Manual or other material sources.
Weight, thermal insulation and vapor barrier, acoust-
ical qualities, ease of modification, inexpensive tool-   ASTM No.                  Standard Title
ing for fabrication.                                      A 167        Stainless and Heat-Resisting-Nickel
                                                                       Steel Plate Sheet and Strip
c. LIMITING CHARACTERISTICS                               A 176        Stainless and Heat-Resisting Chromium
Cost, susceptible to damage, system pressure, code                     Steel Plate Sheet and Strip
acceptance.
                                                          A 177        High Strength Stainless & Heat Resist-
                                                                       ing Chromium-Nickel Steel Sheet and
d. REMARKS                                                             Strip
Joints must be properly taped (see SMACNA Fibrous         A 263        Corrosion-Resisting Chromium Steel
Glass Duct Construction Standards).                                    Clad Plate, Sheet and Strip
                                                          A 264        Stainless Chromium-Nickel Steel Clad
11. Gypsum Board                                                       Plate, Sheet and Strip
a. APPLICATIONS                                           A 308        Sheet Steel, Cold-Rolled Long Terne
Ceiling plenums, corridor ducts, airshafts.                            Coated.
                                                          A 361        Sheet Steel, Zinc Coated (Galvanized)
b. ADVANTAGES                                                          by the Hot-Dip Process for Roofing.
Cost, availability.                                       A 366        Steel Carbon, Cold-Rolled Sheet, Com-
                                                                       mercial Quality.
c. LIMITING CHARACTERISTICS                               A 412        Stainless and Heat-resisting Chromium-
Weight, code acceptance, leakage, deterioration                        Nickel Manganese Steel Plate, Sheet
when damp.                                                             and Strip



12.6
                                                                                          CHAPTER 12



A 424    Steel Sheets for Porcelain Enameling.      A 606    Steel Sheet and Strip, Hot-Rolled and
A 446    Steel Sheet, Zinc Coated (Galvanized)               Cold-Rolled, High Strength, Low-Alloy
         by the Hot-Dip Process, Physical (Struc-            with Improved Corrosion Resistance.
         tural) Quality                             A 607    Steel Sheet and Strip, H.R. & C.R., High
A 463    Steel Sheet, Cold-Rolled, Aluminum-                 Strength, Low-Alloy Columbium and/or
         Coated Type 1.                                      Vanadium.

A 480    Flat-Rolled Stainless & Heat-Resisting     A 611    Steel, Cold-Rolled Sheet, Carbon,
         Steel Plate, Sheet and Strip.                       Structural.
A 505    Hot-Rolled & Cold-Rolled Steel Sheet       B 36     Brass Plate, Sheet, Strip and Rolled Bar.
         and Strip Alloy.                           B 101    Lead-Coated Copper Sheets.
A 506    Steel Sheet and Strip, Alloy, H.R. and     B 152    Copper Sheet, Strip, Plate and Rolled
         C.R., Regular Quality.                              Bar.
A 525    Steel Sheet, Zinc-Coated (Galvanized)      B 209    Aluminum-Alloy Sheet and Plate. (M =
         by the Hot-Dip Process.                    B 209M   metric)
A 526    Steel Sheet, Zinc-Coated (Galvanized)      B 370    Copper Sheet & Strip for Building Con-
         by the Hot-Dip Process, Commercial                  struction.
         Quality.                                   B 506    Copper Clad, Stainless Steel Sheet and
A 527    Steel Sheet, Zinc-Coated (Galvanized)               Strip for Building Construction.
         by the Hot-Dip Process, Lock Forming       C 14     Concrete Sewer, Storm Drain and Cul-
         Quality.                                            vert Pipe.
A 568    General Requirements for Steel, Carbon     C 94     Ready-Mixed Concrete.
A 568M   & Hi-strength, Low Alloy, Hot-Rolled
         Sheet, H.R. Strip and Cold-Rolled          C 700    Vitrified Clay Pipe, Extra Strength, Stan-
         Sheet. (M = metric)                                 dard Strength and Perforated.

A 569    Steel, Carbon (0.15 Max. Percent) Hot-     D 1927   Rigid Poly (Vinyl Chloride) (PVC) Plastic
         Rolled Sheet and Strip, Commercial                  Sheet
         Quality.                                   D 2123   Rigid Poly (Vinyl chloride-Vinyl Acetate)
A 570    H.R. Carbon Steel Sheet and Strip,                  Plastic Sheet
         Structural Quality.                        D 2241   Poly (Vinyl Chloride) (PVC) Plastic Pipe
A 591    Steel Sheets, Cold-Rolled, Electrolytic             (SDRPR).
         Zinc-Coated.
A 599    Steel Sheet, Cold-Rolled, Tin Coated by
         Electrodeposition.




                                                                                                  12.7
                                                            CHAPTER 13
                                                            SPECIAL DUCT SYSTEMS

Ductwork requiring special attention is sometimes           combustible walls, partitions, etc., adequate clear-
encountered by the designer. It is of utmost impor-         ance or protection must be provided. In the event of
tance that the duct designer be aware of the different      a fire, temperatures in excess of 2000°F (1100oC)
requirements existing in regards to the geographical        may be experienced. Fire extinguishing systems may
area of the installation.                                   be required by local codes. Long, straight runs of
Before design of special systems, the designer must         duct should have a means for expansion.
acquaint himself thoroughly with local practices and        Local codes governing range and grease hood duct
concerned governing authorities.                            systems vary widely; therefore, it is imperative that
Industrial process or material handling systems are         the designer be familiar with these codes and con-
appropriately covered in other SMACNA publications          struction requirements of NFPA 96.
and will not be considered herein. This section con-
tains a general description of some of the special duct
systems frequently encountered in HVAC work.
                                                                   SYSTEMS HANDLING
                                                                   SPECIAL GASES
       KITCHEN AND MOISTURE                                 1. Corrosive Vapors and Noxious
       LADEN SYSTEMS                                           Gases
1. Dishwasher Exhaust and                                   Ducts which convey these gases should be fabricated
   Moisture Laden Ducts                                     from materials impervious to all the gases that may
                                                            be handled, and must be sealed air tight. They must
Exhausting moist air should be accomplished through         terminate outside the building, maintaining adequate
ducts fabricated from non-corrosive materials. These        clearances from walls, roof, adjacent buildings, traffic
ducts should be sloped toward the source of moisture        areas or equipment. The discharge airflow should not
or provided with proper drains. All seams and joints        contaminate outside air intakes and other building
must be sealed watertight. The temperature of the           openings under any conditions.
vapor may be excessively high and, therefore, may
require the use of duct insulation or other treatment.      2. Flammable Vapors
All duct penetrations should be avoided.                    Ducts conveying these vapors must be sealed air
                                                            tight and terminate outside the building, maintaining
2. Range and Grease Hood                                    adequate clearances from building construction and
   Exhaust Ducts                                            other objects. Nonflammable materials must be used
                                                            for the ducts and duct supports.
Vapors from cooking equipment must be exclusively
handled through ducts designed specifically for that
purpose. Care must be taken to assure that these
ducts will contain fire and smoke. Materials used                 SOLAR
must be heavier than standard and are usually con-
tinuously welded to provide a liquid-tight system.
Cleanouts should be provided at each change of di-
                                                            C     SYSTEMS
rection in the duct. The system should be constructed       1. Solar System Sizing
such that grease cannot be trapped and the duct
should be sloped toward the hood or a grease res-           Successful application of solar heating systems re-
ervoir. Ducts within the building should lead as directly   quires careful selection and sizing of components.
as possible to the exterior. Where ducts pass through       Collectors, heat storage units, fans and pumps, con-



                                                                                                               13.1
                                                                                SPECIAL      DUCT     SYSTEMS


trols, heat exchangers, and auxiliary heaters must be      plished using the method that the designer is most
effectively integrated. Unlike the selection of a fur-     comfortable with for the air volume required. How-
nace or boiler, a solar space heating system may be        ever, the designer shall be responsible for correctly
sized to provide a selected portion of the annual heat-    sizing the duct system so that its total external static
ing load. Generally 30 to 70 percent is reasonable.        pressure (ESP) shall not exceed the manufacturer's
The size of the solar system basically depends on          ESP rating for the air handling equipment.
the collector area. The collector area then determines     Ducts connecting solar air collector inlets and outlets
the quantity of solar heat delivery or the amount of       shall be sized to meet the air quantities that are re-
fossil fuel savings.                                       quired by the airflow characteristics of the collector.
Guidelines for sizing components of integrated air-        Review the collector manufacturer's literature to de-
based solar systems for space and potable water            termine the correct flow rates. Connections to the
heating are listed in Table 13-1. A typical arrangement    collectors shall be in accordance with the manufac-
for which the guidelines apply is shown in Figure 13-      turer's recommendations.
1.                                                          When auxiliary heating equipment is used, the airflow
                                                            volume of the duct distribution system must provide
2. Duct System Layout                                       an air temperature rise through the equipment that is
                                                            below the maximum temperature rise noted on the
A layout of the duct distribution system should be
                                                            equipment nameplate.
prepared and sizing of all ductwork should be accom-




         Table 13-1 GUIDELINES FOR SIZING COMPONENTS OF AIR-BASED SOLAR SYSTEMS
                            FOR SPACE AND POTABLE WATER HEATING




 *For potable water heating only the collector slope should be at latitude angle, and the recommended range is
  Lat - 5° to Lat + 5°
**For potable water heating only systems, pebble bed storage is not required.



13.2
                                                                                                         CHAPTER 13



                                                            dards which will essentially provide the required de-
                                                            gree of air tightness in the PSDS.
                                                            Ducts may be sealed using mastic, or mastic plus
                                                            tape or gasketing as appropriate. The selection of the
                                                            most appropriate sealant depends on joint configu-
                                                            ration, clearances, surface conditions, temperature,
                                                            the direction of pressure and preassembly or post
                                                            assembly placement. Tapes should not be applied to
  Figure 13-1 TYPICAL AIR-HEATING SYSTEM                    bare metal nor to dry sealant. Foil tapes are not suit-
                                                            able. Liquids and mastics should be used in well-
                                                            ventilated areas and the precautions of manufactur-
                                                            ers followed. Oil base caulking and glazing com-
                                                            pounds should not be used. Gasketing should be ma-
3. Solar Collecting Systems                                 terial with long life and suitable for the service.
The duct system between the solar collectors and the
thermal storage containers, and the ductwork con-           4. Solar System Dampers
necting to the space distribution system shall be
known as the primary solar duct system (PSDA). The          a. CONTROL DAMPERS (Motorized)
PSDA shall be designed using the criteria described         Dampers that open or close to divert, direct, or shut-
above. Care shall be used to assure balanced airflow        off airflow in the Primary Solar Duct System shall
in the PSDS for the various operational modes of the        have "sealing" edges on the blades with a suitable
system.                                                     material such as felt, rubber, etc., to insure tight cutoff
All ducts and duct linings composing the PSDS shall         of the air stream when closed.
be installed in strict conformance with the SMACNA
HVAC Duct Construction Standards and Fibrous                b. SHUT-OFF DAMPERS
Glass Duct Construction Standards. All materials               (Not Motorized)
used in the PSDS shall be able to withstand temper-         Shut-off dampers installed to prevent air flow, as in
atures up to 250°F (121°C) without degradation or           the summer by-pass duct in the Primary Solar Duct
release of odor-causing or noxious gasses.                  System, shall be sealed tightly to prevent air flow
Air leakage from PSDS should not exceed 5 percent.          when pressurized from either side of the damper.
 It is not the intent of these Standards to test the PSDS   Slide dampers shall have suitable seals on the guides
for compliance with the 5 percent duct leakage re-          to prevent leakage around the blade and through the
quirement, but simply to assure construction stan-          guide.




                                Table 13-2 SOLAR AIR DISTRIBUTION SYSTEMS




                                                                                                                  13.3
                                                                                SPECIAL      DUCT     SYSTEMS


c. VOLUME DAMPERS                                          Where space prohibits the use of an opposed blade
Volume control of balancing dampers shall be in-           damper behind the grille face, an opposed blade
stalled in each branch or zone duct. Single leaf dam-      damper may be installed in the register stack at a
pers which are a part of a manufactured air grille do      location where it is accessible from the grille opening.
not meet the requirements of the SMACNA solar in-          Volume dampers installed in branch ducts where the
stallation standards found in the SMACNA "Installa-        total estimated system static pressure is less than
tion Standards for Residential Heating and Air Con-        0.5 in. w.g. (125 Pa) should be of a single leaf type.
ditioning Systems." Opposed blade dampers which            Volume dampers installed in ductwork where the total
are a part of a manufactured air grille meet the re-       estimated system static pressure exceeds 0.5 in. w.g.
quirements of the Standards if sufficient space is pro-    (125 Pa) shall be manufactured in accordance with
vided behind the grille face for proper operation of the   Figure 13-2.
damper.
                                                           d. BACK-DRAFT DAMPERS
                                                           Back draft dampers shall be installed to close under
                                                           the action of gravitational force when there is no air
                                                           flow, and open when there is a drop in pressure
                                                           across the damper in the direction of desired air flow.
                                                           Multi-bladed back-draft dampers shall have suitable
                                                           seals on the blade edges, and appropriate seals
                                                           along the sides. Light-weight rubberized fabric dam-
                                                           pers of the type shown in Figure 13-3 shall be tilted
                                                           sufficiently to ensure closure when there is no airflow.
                                                           Single blade dampers shall have seals along the seat
                                                           and the pivot shall be off-center and horizontal to
                                                           ensure closure when there is no airflow.




                                                                  Figure 13-3 RUBBERIZED FABRIC
                                                                       BACK-DRAFT DAMPER




Figure 13-2 MULTI-BLADE VOLUME DAMPERS




13.4
                                                                       CHAPTER 14
                                           DUCT DESIGN TABLES AND CHARTS

                                                                       cients was conducted by I.E. Idel'chik in Russia and
     I INTRODUCTION                                                    the resultant compilation was published in 1960 and
                                                                       updated in 1975. Although some of these loss coef-
                                                                       ficient tables (recently corrected with newer data)
     This chapter of the "HVAC Systems-Duct Design"
                                                                       conflict with existing tables used in segments of the
     manual combines all of the recognized basic duct
                                                                       industry, the consensus of members of the SMACNA
     system design tables and charts into an easy-to-use,
                                                                       and ASHRAE Duct Design Committees is that the
     single source. Prior to the first edition of this manual,
                                                                       data is reasonable to use for the design of HVAC duct
     duct system designers had to search for fitting loss
                                                                       systems. Therefore these tables, which are contained
     coefficient tables and duct pressure loss charts
                                                                       in this chapter and in the ASHRAE 1989 "Fundamen-
     through many fluid flow handbooks, manufacturers'
                                                                       tals" Handbook, should continue to be used until cur-
     literature, and other sources.
                                                                       rent and future research programs can validate the
     New in this revised edition, are many duct fitting loss           figures or establish new verified data. Some of the
     coefficient tables and a new duct friction loss chart             most recent duct fitting loss coefficient data from lim-
     developed as a result of research data funded by                  ited SMACNA research also may be found in Chapter
     SMACNA in an extensive research program at the                    5, Section H-"SMACNA Duct Research."
     ETL Testing Laboratories, Inc. in Cortland, New York
     and by ASHRAE research, partially funded by
                                                                       The duct fitting loss coefficients used to calcu-
     SMACNA.
                                                                       late the resistance to flow are in terms of total
                                                                       pressure. When static regain occurs, it need not
     Chapter 5-"Duct Design Fundamentals", Chapter                     be addressed separately because it is included
     7-"Duct Sizing Procedures (U.S. Units)", and                      in the fitting loss coefficient and therefore in the
     Chapter 8- "Duct Sizing Procedures (Metric Units)"                calculation. When these values are added to the
     show how to use the various duct design tables and                calculated friction loss of the straight duct sec-
     charts. The step-by-step examples use the pre-                    tions, the total system resistance (pressure
     scribed procedures for designing basic duct systems.              drop) will be in terms of Total Pressure.
     Some of the tables come from unconfirmed sources.
     A world-wide literature search on fitting loss coeffi-                                          W. David Bevirt, P.E.

     Numbers in parentheses, when found at the end of a table or figure title, indicate the number of the reference
     source in the front of the manual. Where no reference number is indicated, the data was developed or obtained
     from SMACNA research.


II           TABLE OF CONTENTS
             (CHAPTER 14)

     ADuct Friction Loss-Tables and
          Figure 14-1
                                                         Charts
                        Duct Friction Loss Chart (U.S. Units)
                                                                                                                          14.6
                                                                                                                          14.6
          Figure 14-2   Duct Friction Loss Chart (Metric Units)                                                           14.7
          Table 14-1    Duct Material Roughness Factors                                                                   14.8
          Figure 14-3   Duct Friction Loss Correction Factors                                                             14.9
          Table 14-2    Circular Equivalents of Rectangular Ducts (U.S. Units)                                           14.10
          Table 14-3    Circular Equivalents of Rectangular Ducts (Metric Units)                                         14.12
          Table 14-4    Spiral Flat-Oval Duct Equivalents (U.S. Units)                                                   14.14
          Table 14-5    Spiral Flat-Oval Duct Equivalents (Metric Units)                                                 14.15
          Table 14-6    Velocities/Velocity Pressures (U.S. Units)                                                       14.16



                                                                                                                          14.1
                                                                       DUCT DESIGN TABLES AND CHARTS




       Figure 14-4 Correction Factor for Unextended Flexible Duct                                14.16
       Table 14-7 Velocities/Velocity Pressures (Metric Units)                                   14.17
       Table 14-8 Angular Conversion                                                             14.17
       Table 14-9  Loss Coefficients for Straight-Through Flow                                   14.18
       Figure 14-5 Air Density Friction Loss Correction Factors                                  14.18


B      FITTING LOSS COEFFICIENT TABLES
       Table 14-10   Loss Coefficients, Elbows
                                                                                                 14.19
                                                                                                 14.19
             A.      Elbow, Smooth Radius (Die Stamped), Round                                   14.19
             B.      Elbow, Round, 3 to 5 pc-90°                                                 14.19
             C.      Elbow, Round, Mitered                                                       14.19
             D.      Elbow, Rectangular, Mitered                                                 14.20
             E.      Elbow, Rectangular, Mitered with Converging or Diverging Flow               14.20
             F       Elbow, Rectangular, Smooth Radius without Vanes                             14.20
             G.      Elbow, Rectangular, Smooth Radius with Splitter Vanes                       14.21
             H.      Elbow, Rectangular, Mitered with Turning Vanes                              14.22
             I.      Elbows, 90°, Rectangular, Z-Shaped                                          14.22
             J.      Elbows, 90°, Rectangular in Different Planes                                14.23
             K.      Elbows, 30°, Round, Offset                                                  14.23
             L.      Elbows, 90°, Rectangular Wye or Tee Shape                                   14.23

       Table 14-11   Loss Coefficients, Transitions (Diverging Flow)                             14.24
             A.      Transition, Round, Conical                                                  14.24
             B.      Transition, Rectangular, Pyramidal                                          14.24
             C.      Transition, Round to Rectangular                                            14.25
             D.      Transition, Rectangular to Round                                            14.25
             E.      Transition, Rectangular, Sides Straight                                     14.25
              F      Transition, Symmetric at Fan with Duct Sides Straight                       14.25
             G.      Transition, Asymmetric at Fan with Duct Sides Straight, Top Level           14.26
             H.      Transition, Asymmetric at Fan with Duct Sides Straight, Top 10° Down        14.26
             I.      Transition, Asymmetric at Fan with Duct Sides Straight, Top 10° Up          14.26
             J.      Transition, Pyramidal at Fan with Duct                                      14.26

       Table 14-12   Loss Coefficients, Transitions (Converging Flow)                            14.27
             A.      Contraction, Round and Rectangular, Gradual to Abrupt                       14.27
             B.      Contraction, Conical, Round and Rectangular                                 14.27
             C.      Contraction, Rectangular Slot to Round                                      14.28

       Table 14-13   Loss Coefficients, Converging Junctions (Tees, Wyes)                        14.28
             A.      Converging Wye, Round                                                       14.28
             B.      Converging Tee, 90°, Round                                                  14.29
             C.      Converging Tee, Round Branch to Rectangular Main                            14.29
             D.      Converging Tee, Rectangular, Main and Branch                                14.29
             E.      Converging Wye, Conical, Round                                              14.30
             F       Converging Tee, 45° Entry, Branch to Rectangular Main                       14.30
             G.      Symmetrical Wye, Dovetail, Rectangular                                      14.31
             H.      Converging Wye, Rectangular                                                 14.32
             I.      Wye, Rectangular and Round                                                  14.32

       Table 14-14   Loss Coefficients, Diverging Junctions (Tees, Wyes)                         14.33
              A.     Tee or Wye, 30° to 90°, Round                                               14.33
              B.     90° Conical Tee, Round                                                      14.34
              C.     45° Conical Wye, Round                                                      14.34
              D.     90° Tee, Round, Rolled 45° with 45° Elbow, Branch 90° to Main               14.34




14.2
                                                                                                     CHAPTER 14




         E.   90° Tee, Round, Rolled 90° Tee, Round, Rolled 90° with 90° Elbow, Branch 90° to Main        14.34
         E    90° Tee, Round, Rolled 45° with 60° Elbow, Branch 45° to Main                               14.35
         G.   90° Conical Tee, Round, Rolled 45° with 45° Elbow, Branch 90° to Main                       14.35
         H.   90° Conical Tee, Round, Rolled 45° with 60° Elbow, Branch 45° to Main                       14.35
         I.   45° Wye, Round, Rolled 45° with 60° Elbow, Branch 90° to Main                               14.35
         J.   45° Conical Wye, Round, Rolled 45° with 60° Elbow, Branch 90° to main                       14.36
         K.   45° Wye, Round, Rolled 45° with 30° Elbow, Branch 45° to Main                               14.36
         L.   45° Conical Wye, Round, Rolled 45° with 30° Elbow, Branch 45° to Main                       14.36
         M.   45° Wye, Conical Main and Branch with 45° Elbow, Branch 90° to Main                         14.37
         N.   Tee, 45° Entry, Rectangular Main and Branch                                                 14.37
         P    Tee, 45° Entry, Rectangular Main and Branch with Damper                                     14.37
         Q.   Tee, Rectangular Main and Branch                                                            14.38
         R.   Tee, Rectangular Main and Branch with Damper                                                14.38
         S.   Tee, Rectangular Main and Branch with Extractor                                             14.38
         T.   Tee, Rectangular Main to Round Branch                                                       14.39
         U.   Wye, Rectangular                                                                            14.39
         V.   Tee, Rectangular Main to Conical Branch                                                     14.40
         W.   Wye, Rectangular                                                                            14.40
         X.   Symmetrical Wye, Dovetail, Rectangular                                                      14.40
         Y    Wye, Rectangular and Round                                                                  14.41
         Z.   Tee, Rectangular Reducing, 45° Entry Branch                                                 14.41

Table 14-15   Loss Coefficients, Entries                                                                  14.41
      A.      Duct Mounted in Wall, Round and Rectangular                                                 14.41
      B.      Smooth Converging Bellmouth, Round, without End Wall                                        14.42
      C.      Smooth Converging Bellmouth, Round, with End Wall                                           14.42
       D.     Conical, Converging Bellmouth, Round and Rectangular without End Wall                       14.42
      E.      Conical, Converging Bellmouth, Round and Rectangular, with End Wall                         14.43
    F.        Intake Hood                                                                                 14.43
         G.   Hood, Tapered, Flanged or Unflanged                                                         14.43
         H.   Hood, Canopy Island or Range                                                                14.44
         I.   Hood, Slot (Dishwasher)                                                                     14.44

Table 14-16   Loss Coefficients, Exits                                                                    14.44
      A.      Exhaust Hood                                                                                14.44
      B.      Exit, Conical, Round, with or without a Wall                                                14.45
      C.      Exit, Plane Diffuser, Rectangular, with or without a Wall                                   14.45
      D.      Exit, Pyramidal Diffuser, Rectangular, with or without a Wall                               14.45
      E.      Exit, Discharge to Atmosphere form a 90° Elbow, Round and Rectangular                       14.46
    F.        Exit, Duct Flush with Wall, Flow along Wall                                                 14.46
         G.   Plane Asymmetric Diffuser at Fan Outlet without Ductwork                                    14.47
         H.   Pyramidal Diffuser at Fan Outlet without Ductwork                                           14.47
         I.   Fan, Free Discharge, Plenum                                                                 14.47
         J.   Exit, Abrupt, Round and Rectangular, with or without a Wall                                 14.47

Table 14-17   Loss Coefficients, Screens and Plates                                                       14.48
      A.      Screen in Duct, Round and Rectangular                                                       14.48
      B.      Perforated Plate in Duct, Thick, Round and Rectangular                                      14.48

Table 14-18   Loss Coefficients, Obstructions (Constant Velocities)                                       14.49
      A.      Damper, Butterfly, Thin Plate, Round                                                        14.49
      B.      Damper, Butterfly, Thin Plate, Rectangular                                                  14.49
      C.      Damper Gate, Round                                                                          14.49
      D.      Damper Gate, Rectangular                                                                    14.50
      E.      Damper, Rectangular, Parallel Blades                                                        14.50



                                                                                                           14.3
                                                                           DUCT      DESIGN       TABLES   AND   CHARTS




                 F.      Damper, Rectangular, Opposed Blades                                                        14.50
                 G.      Damper, Butterfly, Airfoil Blade, Rectangular                                              14.51
                 H.      Obstruction, Smooth Cylinder in Round and Rectangular Ducts                                14.51
                 I.      Round Duct, Depressed to Avoid an Obstruction                                              14.51
                 J.      Rectangular Duct, Depressed to Avoid an Obstruction                                        14.52
                 K.      Rectangular Duct with 4-45° Smooth Radius Ells to Avoid an Obstruction                     14.52
                 L.      Rectangular Duct with 4-90° mitered Ells to Avoid an Obstruction                           14.52


           HEAT TRANSFER COEFFICIENTS                                                                               14.53
    C Figure 14-6 Duct Heat Transfer Coefficients (U.S. Units)                                                      14.53
           Figure 14-7   Duct Heat Transfer Coefficients (Metric Units)                                             14.53



    D HVAC EQUATIONS (U.S. UNITS)
           Table 14-19
           Table 14-20
                         Air Equations
                         Fan Equations
                                                                                                                    14.54
                                                                                                                    14.54
                                                                                                                    14.55
           Table 14-21   Pump Equations                                                                             14.55
           Table 14-22   Hydronic Equivalents                                                                       14.55
           Table 14-23   Hydronic Equations                                                                         14.56
