           Table 14-24   Converting Pressure in Inches of Mercury to Feet of Water                                  14.56
           Table 14-25   Electric Equations                                                                         14.57
           Table 14-26   Air Density Correction Factors                                                             14.57



    E HVAC EQUATIONS (METRIC UNITS)
           Table 14-27
           Table 14-28
                         Air Equations
                         Fan Equations
                                                                                                                    14.58
                                                                                                                    14.58
                                                                                                                    14.59
           Table 14-29   Pump Equations                                                                             14.59
           Table 14-30   Hydronic Equations                                                                         14.60
           Table 14-31   Electric Equations                                                                         14.61
           Table 14-32   Air Density Correction Factors                                                             14.61


F          METRIC UNITS AND EQUIVALENTS                                                                             14.62
           Table 14-33   Metric Units (Basic and Derived)                                                           14.62
           Table 14-34   Metric Equivalents                                                                         14.63



    G      DUCT SOUND DESIGN TABLES
           Table 14-35
           Table 14-36
                         Recommended NC-RC Levels for Different Indoor Activity Areas
                         Listening Conditions and Telephone Use as a Function of NC-RC Levels
                                                                                                                    14.65
                                                                                                                    14.65
                                                                                                                    14.66
           Table 14-37   Sound Sources, Transmission Paths, and Recommended Noise Reduction Methods                 14.66
           Table 14-38   Specific Sound Power Levels, Kw, for Fan Total Sound Power                                 14.68
           Table 14-39   Blade Frequency Increments (BFI)                                                           14.68
           Table 14-40   Correction Factor, C, for Off-Peak Operation                                               14.68
           Table 14-41   TLout vs. Frequency for Various Rectangular Ducts                                          14.69
           Table 14-42   TLinvs. Frequency for Various Rectangular Ducts                                            14.69
           Table 14-43   Experimentally Measured TLout vs. Frequency for Round Ducts                                14.69
           Table 14-44   Calculated TL,,, vs. Frequency for Round Ducts                                             14.70
           Table 14-45   Experimentally Determined TL,, vs. Frequency for Round Ducts                               14.70
           Table 14-46   Calculated TL,, vs. Frequency for Round Ducts                                              14.70
           Table 14-47   TLout vs. Frequency for Various Flat-Oval Ducts                                            14.71
           Table 14-48   TLin vs. Frequency for Various Flat-Oval Duct                                              14.71
           Table 14-49   Absorption Coefficients for Selected Plenum Materials                                      14.71
           Table 14-50   Sound Attenuation in Unlined Rectangular Sheet Metal Ducts                                 14.72
           Table 14-51   Coefficients for Equation 11-102 in Chapter 11                                             14.72




    14.4
                                                                                        CHAPTER 14




Table 14-52   Insertion Loss for Rectangular Ducts with 1" of Fiberglass Lining              14.72
Table 14-53   Insertion Loss for Rectangular Ducts with 2" of Fiberglass Lining              14.73
Table 14-54   Sound Attenuation in Straight Round Ducts                                      14.74
Table 14-55   Constants for Use in Equation 11-104 in Chapter 11                             14.75
Table 14-56   Insertion Loss for Acoustically Lined Round Ducts-1 Inch Lining                14.75
Table 14-57   Insertion Loss for Acoustically Lined Round Ducts-2 Inch Lining                14.76
Table 14-58   Insertion Loss for Acoustically Lined Round Ducts-3 Inch Lining                14.77
Table 14-59   Insertion Loss of Unlined and Lined Square Elbows Without Turning Vanes        14.77
Table 14-60   Insertion Loss of Round Elbows                                                 14.78
Table 14-61   Insertion Loss of Unlined and Lined Square Elbows with Turning Vanes           14.78
Table 14-62   7 Foot, Rectangular, Standard Pressure Drop Duct Silencers                     14.78
Table 14-63   7 Foot, Rectangular, Low Pressure Drop Duct Silencers                          14.79
Table 14-64   Round, High Pressure Drop Duct Silencers                                       14.79
Table 14-65   Round, Low Pressure Drop Duct Silencers                                        14.80
Table 14-66   Coefficients for Determining Static Pressure Drop Across Duct Silencers        14.80
Table 14-67   Coefficient for System Component Effect on Duct Silencers                      14.81
Table 14-68   Transmission Loss Values for Ceiling Materials                                 14.81
Table 14-69   Correction Coefficient " "for Different Types of Ceilings                      14.82
Table 14-70   Average Sound Absorption Coefficients, o,for Typical Receiving Rooms           14.82
Table 14-71   Air Absorption Coefficients                                                    14.83
Table 14-72   Decibel Equivalents of Numbers (N)                                             14.83
Table 14-73   Five-place Logarithms                                                          14.84




                                                                                              14.5
       A
       DUCT FRICTION LOSS  DUCT   DESIGN
                      TABLES AND CHARTS
                                           TABLES   AND   CHARTS
14.6
CHAPTER 14
 14.7
                                                          DUCT   DESIGN     TABLES     AND       CHARTS



                           Table 14-1 DUCT MATERIAL ROUGHNESS FACTORS
                                                                                  Absolute
                                                          Roughness            Roughness E,
                          Duct Material                    Category            ft          mm
       Uncoated carbon steel, clean (Moody 1944)           Smooth           0.0001         0.03
        (0.00015 ft) (0.05 mm)
       PVC plastic pipe (Swim 1982)
         (0.0003 to 0.00015 ft) (0.01 to 0.05 mm)

       Aluminum (Hutchinson 1953)
         (0.00015 to 0.0002 ft) (0.04 to 0.06 mm)



       Galvanized steel, longitudinal seams, 4 ft          Medium           0.0003         0.09
         (1200 mm) joints (Griggs 1987)                    Smooth
        (0.00016 to 0.00032 ft) (0.05 to 0.1 mm)
       Galvanized steel, spiral seam with 1, 2, and 3     (New Duct Friction Loss Chart)
        ribs, 12 ft (3600 mm) joints
         (Jones 1979, Griggs 1987)
         (0.00018 to 0.00038 ft) (0.05 to 0.12 mm)



       Hot-dipped galvanized steel, longitudinal seams,      Old            0.0005         0.15
        2.5 ft                                             Average
        (760 mm) joints (Wright 1945)
        (0.0005 ft) (0.15 mm)
       Fibrous glass duct, rigid                           Medium           0.003          0.9
                                                            rough
       Fibrous glass duct liner, air side with facing
         material (Swim 1978)
         (0.005 ft) (1.5 mm)
       Fibrous glass duct liner, air side spray coated      Rough           0.01           3.0
         (Swim 1978)
         (0.015 ft) (4.5 mm)
       Flexible duct, metallic,
         (0.004 to 0.007 ft (1.2 to 2.1 mm) when fully
         extended)
       Flexible duct, all types of fabric and wire
         (0.0035 to 0.015 ft (1.0 to 4.6 mm)
         when fully extended)

       Concrete (Moody 1944)
         (0.001 to 0.01 ft) (0.3 to 3.0 mm)




14.8
                                                    CHAPTER 14




Figure 14-3 DUCT FRICTION LOSS CORRECTION FACTORS




                                                          14.9
                                               DUCT   DESIGN   TABLES   AND   CHARTS


        Table 14-2 CIRCULAR EQUIVALENTS OF RECTANGULAR DUCTS FOR
                   EQUAL FRICTION AND CAPACITY (U.S. Units) (2)
                             Dimensions in Inches




14.10
                                                                                          CHAPTER 14



             Cont. Table 14-2 CIRCULAR EQUIVALENTS OF RECTANGULAR DUCTS FOR
                          EQUAL FRICTION AND CAPACITY (U.S. Units) (2)
                                                 Dimensions in Inches




Equation for Circular Equivalent of a Rectangular Duct:
  De = 1.30 [(ab)0.625/(a + b)0.250]

where
   a = length of one side of rectangular duct, inches.
   b = length of adjacent side of rectangular duct, inches.
  De = circular equivalent of rectangular duct for equal friction and capacity, inches.




                                                                                               14.11
                                           DUCT   DESIGN   TABLES   AND   CHARTS



        Table 14-3 CIRCULAR EQUIVALENTS OF RECTANGULAR DUCTS FOR
                  EQUAL FRICTION AND CAPACITY (Metric Units) (2)
                              Dimensions in mm




14.12
                                                                                     CHAPTER 14


                  Cont. Table 14-3 CIRCULAR EQUIVALENTS OF RECTANGULAR DUCTS FOR
                              EQUAL FRICTION AND CAPACITY (Metric Units) (2)
                                                              Dimensions in mm




Equation for Circular Equivalent of a Rectangular Duct:

  De = 1.30 [(ab)0.625/(a + b)0.250]
where
  a = length of one side of rectangular duct, mm.
  b = length of adjacent side of rectangular duct, mm.
 De = circular equivalent of rectangular duct for equal friction and capacity, mm.




                                                                                          14.13
                                           DUCT   DESIGN    TABLES     AND   CHARTS



        Table 14-4 SPIRAL FLAT-OVAL DUCT (Nominal Sizes-U.S. Units)
            (Diameter of the round duct which will have the capacity
                  and friction equivalent to the actual duct size.)




14.14
                                                                CHAPTER 14


Table 14-5 SPIRAL FLAT-OVAL DUCT (Nominal Sizes-Metric Units)
       (Diameter of round duct which will have the capacity
           and friction equivalent to the actual duct size.)




                                                                     14.15
                                              DUCT   DESIGN   TABLES    AND   CHARTS


                Table 14-6 VELOCITIES/VELOCITY PRESSURES (U.S. Units)




        Figure 14-4 CORRECTION FACTOR FOR UNEXTENDED FLEXIBLE DUCT (2)


14.16
                                                             CHAPTER 14



    Table 14-7 VELOCITIESNELOCITY PRESSURES (Metric Units)




            Table 14-8 ANGULAR CONVERSION
                Degrees         Radians
                   10°           0.175
                  20o            0.349
                  30°            0.524
                  40°            0.698
                  50°            0.873
                  60°            1.05
                  70°            1.22
                  80°            1.40
                  90°            1.57 ( /2)
                 135°            2.36
)                180°            3.14 (
                 360°            6.28 (2   )                      14.17
                                                          DUCT     DESIGN       TABLES       AND    CHARTS


                  Table 14-9 LOSS COEFFICIENTS FOR STRAIGHT-THROUGH FLOW




                  Figure 14-5 AIR DENSITY FRICTION CHART CORRECTION FACTORS

When an air distribution system is designed to oper-   density. The actual airflow (cfm or I/s) is used to find
ate above 2000 feet (610 m) altitude, below 32°F       the duct friction loss which is multiplied by the correc-
(O°C), or above 120°F (49°C) temperature, the duct     tion factor or factors from the above chart to obtain
friction loss obtained must be corrected for the air   the actual friction loss.


14.18
                                                                                              CHAPTER 14



B FITTING LOSS
  COEFFICIENT TABLES
Duct Cross Section to which Coefficient "C" is referenced is at the top of each table. Negative
numbers indicate that the static regain exceeds the dynamic pressure loss of the fitting.
Table 14-10 LOSS COEFFICIENTS, ELBOWS
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

A. Elbow, Smooth Radius (Die Stamped), Round(2)




B. Elbow, Round, 3 to 5 pc--90o(2)




C. Elbow, Round, Mitered (15)




            U.S. Units
            For Standard Air:      (Metric Units)
            Re = 8.56 DV           (Re = 66.4 DV)
            where:
            D = duct diameter, inches (mm)
            V = duct velocity, fpm (m/s)
            For Rectangular Ducts:
                                                                                                   14.19
                                                                    DUCT     DESIGN   TABLES   AND   CHARTS


Table 14-10 LOSS COEFFICIENTS, ELBOWS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

D. Elbow, Rectangular, Mitered (15)




E. Elbow, Rectangular, Mitered with Converging or Diverging Flow (15)




F. Elbow, Rectangular, Smooth Radius without Vanes (15)




                                   U.S. Units
                                   For Standard Air:        (Metric Units)
                                   Re = 8.56 DV             (Re = 66.4 DV)
                                   where:
                                   D = duct diameter, inches (mm)
                                   V = duct velocity, fpm (m/s)
                                   For Rectangular Ducts:



14.20
                                                                                                          CHAPTER 14



Table 14-10 LOSS COEFFICIENTS, ELBOWS (Cont.)
Use the velocity pressure (Vp)of the upstream section. Fitting loss (TP) = C x Vp

G. Elbow, Rectangular, Smooth Radius with Splitter Vanes (2)




                                           NOTES FOR THIS FIGURE ONLY:
                                           A) See Page 5.14 to calculate splitter vane spacing.
                                           B) CR = Curve Ratio
                                           C) Use correction factors in Note 1 on Page 14.19 for elbows
                                              other than 90°.




                                                                                                               14.21
                                                                    DUCT   DESIGN   TABLES   AND   CHARTS



Table 14-10 LOSS COEFFICIENTS, ELBOWS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp
H. Elbow, Rectangular, Mitered with Turning Vanes
(See Chapter 5, Sections E and H for additional information and data.)




I. Elbows, 90o,Rectangular, Z-Shaped (15)




                                  U.S. Units
                                  For Standard Air:      (Metric Units)
                                  Re = 8.56 D V           (Re = 66.4 DV)
                                  where:
                                  D = duct diameter, inches (mm)
                                  V = duct velocity, fpm (m/s)
                                  For Rectangular Ducts:



14.22
                                                                                    CHAPTER 14



Table 14-10 LOSS COEFFICIENTS, ELBOWS (Cont.)
Use the velocity pressure (Vp)of the upstream section. Fitting loss (TP) = C x Vp

J. Elbows, 90o,Rectangular in Different Planes (15)
  (See Chapter 5, Section Hfor new data on spin-in fittings)




K. Elbows, 30o,Round, Offset (15)




L. Elbows, 90o,Rectangular Wye or Tee Shape
                                                                       DUCT   DESIGN     TABLES      AND        CHARTS


Table 14-11 LOSS COEFFICIENTS, TRANSITIONS (Diverging Flow)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

A. Transition, Round, Conical (15)

                                                                                U.S. Units     (Metric Units)
                                     Re
                                                                                   = 8.56 DV   (Re = 66.4 DV)
                                                                                where:
                                                                                D = Upstream Diameter, inches (mm)
                                                                                V = Upstream Velocity, fpm (m/s)




B. Transition, Rectangular, Pyramidal (15)




Note 6: A = Area (Entering airstream), A1 = Area (Leaving airstream)

14.24
                                                                                                                           CHAPTER 14


Table 14-11 LOSS COEFFICIENTS, TRANSITIONS (Diverging Flow) (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

C. Transition, Round to Rectangular (15)




                                                                       For Figures C and D, compute 0 using the
D. Transition, Rectangular to Round (15)                               equations and find the coefficient C from
                                                                       Table 14-11B, Transition, Rectangular, Pyramidal.




E. Transition, Rectangular, Sides Straight (15)




F. Transition, Symmetric at Fan With Duct Sides Straight (15)




Note 6: A = Area (Entering airstream), A1 = Area (Leaving airstream)

                                                                                                                               14.25
                                                                       DUCT   DESIGN   TABLES   AND   CHARTS


Table 14-11 LOSS COEFFICIENTS, TRANSITIONS (Diverging Flow) (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

G. Transition, Asymmetric at Fan With Duct Sides Straight, Top Level (15)




 H. Transition, Asymmetric at Fan With Duct Sides Straight, Top 10° Down (15)




 I. Transition, Asymmetric at Fan With Duct Sides Straight, Top 10° Up (15)




 J. Transition, Pyramidal at Fan With Duct (15)




Note 6: A = Area (Entering airstream), A, = Area (Leaving airstream)

 14.26
                                                                                                                              CHAPTER 14



Table 14-12 LOSS COEFFICIENTS, TRANSITIONS (Converging Flow)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

A. Contraction, Round and Rectangular, Gradual to Abrupt (15)
                                                            Coefficient C (See Note 7)

                                                      AA
                                                      10° st0
                                                           15°-40°              120°     150                180
                                                      100  15'-40' 50'-60'       900     1200        1500     1800

                                             2       0.05       0.05     0.06    0.12    0.18        0.24     0.26
                                             4       0.05       0.04     0.07    0.17    0.27        0.35     0.41
                                             6       0.05   .   0.04     0.07    0.18    0.28        0.36     0.42
                                            10       0.05       0.05     0.08    0.19    0.29        0.37     0.43




                                                                When O = 180°



B. Contraction, Conical, Round and Rectangular (15)




                                                        Coefficient C = K Co                    0 is major angle for rectangular transition




Note 7: Al = Area (Entering airstream), A = Area (Leaving airstream)

                                                                                                                                     14.27
                                                                       DUCT   DESIGN   TABLES   AND   CHARTS



Table 14-12 LOSS COEFFICIENTS, TRANSITIONS (Converging Flow) (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

C. Contraction, Rectangular Slot to Round (15)




Table 14-13 LOSS COEFFICIENTS, CONVERGING JUNCTIONS (Tees, Wyes)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

A. Converging Wye, Round(2)




Note 7: Al = Area (Entering airstream), A = Area (Leaving airstream)
Note 8: A = Area, Q = Airflow, V = Velocity

14.28
                                                                                       CHAPTER 14



Table 14-13 LOSS COEFFICIENTS, CONVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

B. Converging Tee, 90°, Round (15)




C. Converging Tee, Round Branch to Rectangular Main




D. Converging Tee, Rectangular Main and Branch




 Note 8: A = Area, Q = Airflow, V = Velocity


                                                                                            14.29
                                                               DUCT    DESIGN     TABLES   AND   CHARTS


Table 14-13 LOSS COEFFICIENTS, CONVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

E. Converging        Wye, Conical,       Round (2




F. Converging Tee, 45o Entry Branch to Rectangular Main




Note 8: A = Area, Q = Airflow, V = Velocity


14.30
                                                                                      CHAPTER 14



Table 14-13 LOSS COEFFICIENTS, CONVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp)of the downstream section. Fitting loss (TP) = C x Vp




G. Symmetrical Wye, Dovetail, Rectangular (15)




Note 8: A = Area, Q = Airflow, V = Velocity

                                                                                            14.31
                                                               DUCT   DESIGN      TABLES   AND   CHARTS


Table 14-13 LOSS COEFFICIENTS, CONVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp)of the downstream section. Fitting loss (TP) = C x Vp

H. Converging Wye, Rectangular(15)




I. Wye, Rectangular and Round (15)




                                          When:
                                              Alb = A2b
                                              Ac = Alb + A2b




Note 8: A = Area, Q = Airflow, V = Velocity


14.32
                                                                                     CHAPTER 14



Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Tees, Wyes)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

A. Tee or Wye, 30o to 90o,Round (15)




Note 8: A = Area, Q = Airflow, V = Velocity

                                                                                          14.33
                                                                DUCT    DESIGN       TABLES   AND   CHARTS



Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

B. 90o Conical Tee, Round(2)




C. 45o Conical Wye, Round (2)




D. 90° Tee, Round, Rolled 45o with
   45o Elbow, Branch 90o to Main(2)




E. 90° Tee, Round, with
   90° Elbow, Branch 90° to Main (2)




Note 8: A = Area, Q = Airflow, V = Velocity

  14.34
                                                                                     CHAPTER 14


Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

F. 90o Tee, Round, Rolled 45o with 60o Elbow, Branch 45o to Main(2)




G. 90o Conical Tee, Round, Rolled 45o with 45o Elbow, Branch 90o to Main(2)




H. 90o Conical Tee, Round, Rolled 45o with 60o Elbow, Branch 45o to Main(2)




I. 45° Wye, Round, Rolled 45o with 60o Elbow, Branch 90o to Main(2)




Note 8: A = Area, Q = Airflow, V = Velocity
                                                                                          14.35
                                                               DUCT    DESIGN        TABLES   AND   CHARTS


Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

J. 45o Conical Wye, Round, Rolled 45o with
   60o Elbow, Branch 90° to Main(2)




K. 45o Wye, Round, Rolled 45o with
   30o Elbow, Branch 45o to Main(2)




L. 45o Conical Wye, Round, Rolled 45o with
   30o Elbow, Branch 45° to Main(2)




Note 8: A = Area, Q = Airflow, V = Velocity


14.36
                                                                                     CHAPTER 14



Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

M. 45o Wye, Conical Main and Branch with 45o Elbow, Branch 90° to Main (15)




N. Tee, 45° Entry, Rectangular Main and Branch




P. Tee, 45o Entry, Rectangular Main and Branch with Damper




                                                                                          14.37
                                                               DUCT     DESIGN       TABLES   AND   CHARTS


Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

Q. Tee, Rectangular Main and Branch




R. Tee, Rectangular Main and Branch with Damper




S. Tee, Rectangular Main and Branch with Extractor




14.38
                                                                                     CHAPTER 14



Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

T. Tee, Rectangular Main to Round Branch




U. Wye, Rectangular (15)




                                                                                          14.39
                                                                DUCT    DESIGN       TABLES   AND   CHARTS


Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp
V. Tee Rectangular Main to Conical Branch (2)




W. Wye, Rectangular (15)




X. Symmetrical Wye, Dovetail, Rectangular (15)




 14.40
                                                                                       CHAPTER 14


Table 14-14 LOSS COEFFICIENTS, DIVERGING JUNCTIONS (Cont.)
Use the velocity pressure (VP) of the upstream section. Fitting loss (TP) = C x Vp

Y. Wye, Rectangular and Round (15)




Z. Tee, Rectangular Reducing, 45° Entry Branch(2)




Table 14-15 LOSS COEFFICIENTS, ENTRIES
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

A. Duct Mounted in Wall, Round and Rectangular (15)




                                                                                            14.41
                                                               DUCT     DESIGN     TABLES   AND   CHARTS



Table 14-15 LOSS COEFFICIENTS, ENTRIES (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

B. Smooth Converging Bellmouth, Round, without End Wall (15)




C. Smooth Converging Bellmouth, Round, with End Wall (15)




D. Conical, Converging Bellmouth, Round and Rectangular without End Wall (15)




  14.42
                                                                                           CHAPTER 14



Table 14-15 LOSS COEFFICIENTS, ENTRIES (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

E. Conical, Converging Bellmouth, Round and Rectangular, with End Wall (15)




F. Intake Hood (15)




G. Hood, Tapered, Flanged or Unflanged(2)




Note 9: With screen in opening at Ds, Cs = C (from table) + C (Screen coef. Table 14-17)
where: A= Area at D; As = Area at Ds                                      As)2
                                                                                                14.43
                                                               DUCT    DESIGN        TABLES   AND   CHARTS



Table 14-15 LOSS COEFFICIENTS, ENTRIES (Cont.)
Use the velocity pressure (Vp) of the downstream section. Fitting loss (TP) = C x Vp

H.      Hood, Canopy Island or Range




I.     Hood, Slot (Dishwasher)




Table 14-16 LOSS COEFFICIENTS, EXITS
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp


A. Exhaust Hood (15)




     14.44
                                                                                     CHAPTER 14



Table 14-16 LOSS COEFFICIENTS, EXITS (Cont.).
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

B. Exit, Conical, Round, with or without a Wall (15)




C. Exit, Plane Diffuser, Rectangular, with or without a Wall (15)




D. Exit, Pyramidal Diffuser, Rectangular,
   with or without a Wall (15)




                                                                                          14.45
                                                                           DUCT     DESIGN          TABLES      AND     CHARTS


Table 14-16 LOSS COEFFICIENTS, EXITS (Cont.)
Use the velocity pressure (VP) of the upstream section. Fitting loss (TP) = C x Vp

E. Exit, Discharge to Atmosphere from a 90o Elbow, Round and Rectangular (15)

                       A




                                                                 RECTANGULAR: Coefficient C (See Note 11)
                                                                                              L/W
                                     R/W
                                                0          0.5       1.0      1.5       2.0         3.0   4.0     6.0     8.0    12.0
Note:
                                      0        3.0         3.1       3.2      3.0       2.7         2.4   2.2    2.1      2.1    2.0
In loss coefficient.                  0.75     2.2         2.2       2.1      1.8       1.7         1.6   1.6    1.5      1.5    1.5
                                      1.0      1.8         1.5       1,4      1,4       1.3         1.3   1.2    1.2      1.2    1.2
                                      1.5      1.5         1.2       1.1      1.1       1.1         1.1   1.1    1.1      1.1    1.1
                                      2.5      1.2         1.1       1.1      1.0       1.0         1.0   1.0    1.0      1.0    1.0


                                    ROUND: Coefficient C (See Note 10)
                                       L/D           0.9            1.3             When:
                                       C             1.5            1.4              R/D = 1.0 (Round)



F. Exit, Duct Flush with Wall, Flow along Wall (15)




 14.46
                                                                                     CHAPTER 14



Table 14-16 LOSS COEFFICIENTS, EXITS (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

G. Plane Asymmetric Diffuser at Fan Outlet without Ductwork (15)




H. Pyramidal Diffuser at Fan Outlet without Ductwork (15)




I. Fan, Free Discharge, Plenum




J. Exit, Abrupt, Round and Rectangular, with or without a Wall (15)




                                                                                          14.47
                                                                DUCT    DESIGN       TABLES   AND   CHARTS


Table 14-17 LOSS COEFFICIENTS, SCREENS AND PLATES
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

A. Screen in Duct, Round and Rectangular (15)




B. Perforated Plate in Duct, Thick, Round and Rectangular (15)




14.48
                                                                                     CHAPTER 14



Table 14-18 LOSS COEFFICIENTS, OBSTRUCTIONS (Constant Velocities)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

A. Damper, Butterfly, Thin Plate, Round(15)




B. Damper, Butterfly, Thin Plate, Rectangular(15)




C. Damper, Gate, Round(15)




                                                                                          14.49
                                                             DUCT    DESIGN     TABLES   AND   CHARTS


Table 14-18 LOSS COEFFICIENTS, OBSTRUCTIONS (Constant Velocities) (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

D. Damper, Gate, Rectangular(15)




E. Damper, Rectangular, Parallel Blades (2)




F. Damper, Rectangular, Opposed Blades (2)




14.50
                                                                                    CHAPTER 14



Table 14-18 LOSS COEFFICIENTS, OBSTRUCTIONS (Constant Velocities) (Cont.)
Use the velocity pressure (Vp)of the upstream section. Fitting loss (TP) = C x Vp

G. Damper, Butterfly, Airfoil Blade, Rectangular(15)




H. Obstruction, Smooth Cylinder in Round and Rectangular Ducts(15)




I. Round Duct, Depressed to Avoid an Obstruction




                                                                                         14.51
                                                             DUCT     DESIGN    TABLES   AND   CHARTS


Table 14-18 LOSS COEFFICIENTS, OBSTRUCTIONS (Constant Velocities) (Cont.)
Use the velocity pressure (Vp) of the upstream section. Fitting loss (TP) = C x Vp

J. Rectangular Duct, Depressed to Avoid an Obstruction




K. Rectangular Duct with 4-45° Smooth Radius Ells to Avoid an Obstruction




L. Rectangular Duct with 4-90° Mitered Ells to Avoid an Obstruction




14.52
                                                                 CHAPTER 14


  HEAT TRANSFER
C COEFFICIENTS




                                              a. Rigid Ducts


               a. Rigid Ducts




             b. Flexible Ducts

   Figure 14-6 DUCT HEAT TRANSFER
      COEFFICIENTS (U.S. Units) (2)

                                             b. Flexible Ducts
                                      Figure 14-7 DUCT HEAT TRANSFER
                                       COEFFICIENTS (Metric Units) (2)
                                                                   DUCT     DESIGN     TABLES        AND   CHARTS


     D (U.S.
       HVAC EQUATIONS
             UNITS)
     Table 14-19 AIR EQUATIONS
                                                            V = Velocity (fpm)

                                                            Vp = Velocity Pressure (in. w.g.)
             or for standard air (d = 0.075 lb/cu ft):
                                                            d = Density (lb/cu ft)

                                                             Ph = Absolute Static Pressure (in. Hg)
             To solve for "d":
                                                                  (Barometric pressure + static pressure)
                                                            T = Absolute Temp. (460° + °F)

        b) Q (sens.) = 60 x Cp x d x cfm x At
                                 Q
                                                                 =Heat Flow (Btu/hr)

             or for standard air (Cp = 0.24 Btu/lb - °F):   Cp = Specific Heat (Btu/lb ·°F)
             Q (sens.) = 1.08 x cfm x At                    d = Density (lb/cu ft)

        c) Q (lat.) = 4750 x cfm x AW (lb.)                 At = Temperature Difference (°F)
                           or
           Q (lat.) = 0.67 x cfm x AW (gr.)                 AW = Humidity Ratio (lb or gr H20/lb dry air)

        d) Q (total) = 4.5 x cfm x Ah                       Ah = Enthalpy Diff. (Btu/lb dry air)

        e)     = AxUxAt                                     A = Area of Surface (sq ft)

                                                            U = Heat Transfer Coefficient (Btu/sq ft ·hr * °F)

                                                            R = Sum of Thermal Resistances (sq ft· hr ·°F/Btu)

                                                            P = Absolute Pressure (lb/sq ft)

                                                            V = Total Volume (cu ft)

                                                            T = Absolute Temp. (460° + oF= oR)
                                                            R = Gas Constant (ft/oR)

                                                            M = Mass (lb)

                                                            TP = Total Pressure (in. w.g.)

                                                            Vp = Velocity Pressure (in. w.g.)

                                                            SP = Static Pressure (in. w.g.)

                                                            V = Velocity (fpm)

                                                            Vm     =Measured Velocity (fpm)
        k) cfm = A x V
                                                            d = Density (lb/cu ft)
I)           TP = C x Vp                                    A = Area of duct cross section (sq ft)

                                                            C = Duct Fitting Loss Coefficient
     14.54
                                                                                              CHAPTER 14




  U.S. UNITS

Table 14-20 FAN EQUATIONS
                                                   cfm = Cubic feet per minute
                                                   rpm = Revolutions per minute
                                                    P = Static or Total Pressure (in. w.g.)
                                                   bhp = Brake horsepower
                                                   d = Density (lb/cu ft)




Table 14-21 PUMP EQUATIONS
                                                   gpm = Gallons per minute
                                                   rpm = Revolutions per minute
                                                   D = Impeller diameter
                                                   H = Head (ft. w.g.)
                                                   bhp = Brake horsepower




                      Table 14-22 HYDRONIC EQUIVALENTS

                       a. One gallon water = 8.33 pounds
                       b. Specific heat (Cp) water = 1.00 Btu/lb °F (@ 68°F)
                       c. Specific heat (Cp)water vapor = 0.45 Btu/lb °F (@ 68°F)
                       d. One ft. of water = 0.433 psi
                       e. One ft. of mercury (Hg) = 5.89 psi
                       f. One cu.ft. of water = 62.4 lb = 7.49 gal.
                       g. One in. of mercury (Hg) = 13.6 in.w.g. = 1.13 ft. w.g.
                       h. Atmospheric Pressure = 29.92 in.Hg = 14.696 psi
                       i. One psi = 2.31 ft. w.g. = 2.04 in.Hg




                                                                                                  14.55
                                        DUCT     DESIGN       TABLES    AND   CHARTS


U.S. UNITS

Table 14-23 HYDRONIC EQUATIONS
                                  gpm = Gallons per minute

                                  Q = Heat flow (Btu/hr)

                                  At = Temperature diff. (°F)
                                  AP = Pressure diff. (psi)

                                  Cv = Valve constant (dimensionless)



                                  whp = Water horsepower
                                  gpm = Gallons per minute
                                  bhp = Brake horsepower
                                  H = Head (ft w.g.)
                                  Sp. Gr. = Specific gravity (use 1.0 for water)
                                  Ep = Efficiency of pump




                                 NPSHA = Net positive suction head available
                                 Pa = Atm. press. (use 34 ft w.g.)
                                 Ps = Pressure at pump centerline (ft w.g.)


                                 Pvp = Absolute vapor pressure (ft w.g.)
                                 g = Gravity acceleration (32.2 ft/sec2)
                                 h = Head loss (ft)
                                 f = Friction factor (dimensionless)
                                 L = Length of pipe (ft)
                                 D = Internal diameter (ft)
                                 V = Velocity (ft/sec)




14.56
                                                                                                                       CHAPTER 14



      U.S. UNITS

    Table 14-25 ELECTRIC EQUATIONS


                                                                     I = Amps (A)
                                                                     E = Volts (V)
                                                                     P.F. = Power factor
)                                                                    R= ohms (
    c) E = IR                                                        P = watts (W)
                                                                     Bhp = Brake horsepower
    d) P = El




       *Nameplate ratings




                             Table 14-26 AIR DENSITY CORRECTION FACTORS (U.S. Units) (13)
                               Sea
     Altitude   (ft)           Level   1000     2000     3000    4000     5000       6000   7000    8000    9000    10,000

     Barometer (in.Hg)         29.92  28.86   27.82    26.82    25.84    24.90   23.98    23.09     22.22    21.39   20.58
               (in.w.g.)      407.5  392.8   378.6   365.0     351.7    338.9   326.4   314.3      302.1    291.1   280.1
        AirTemp. -40'           1.26    1.22   1.17      1.13    1.09     1.05    1.01      0.97     0.93     0.90    0.87
            'F          0       1.15    1.11   1.07      1.03    0.99     0.95    0.91      0.89     0.85     0.82    0.79
                      400       1.06    1.02   0.99      0.95    0.92     0.88    0.85      0.82     0.79     0.76    0.73
                      70'       1.00    0.96   0.93      0.89    0.86     0.83    0.80      0.77     0.74     0.71    0.69
                     100        0.95    0.92   0.88      0.85    0.81     0.78    0.75      0.73     0.70     0.68    0.65
                     150>"      0.87    0.84   0.81      0.78    0.75     0.72    0.69      0.67     0.65     0.62    0.60
                     200'       0.80    0.77   0.74      0.71    0.69     0.66    0.64      0.62     0.60     0.57    0.55
                     250'       0.75    0.72   0.70      0.67    0.64     0.62    0.60      0.58     0.56     0.58    0.51
                     300'       0.70    0.67   0.65      0.62    0.60     0.58    0.56      0.54     0.52     0.50    0.48
                     350'       0.65    0.62   0.60      0.58    0.56     0.54    0.52      0.51     0.49     0.47    0.45
                     400'       0.62    0.60   0.57      0.55    0.53     0.51    0.49      0.48     0.46     0.44    0.42
                     4500       0.58    0.56   0.54      0.52    0.50     0.48    0.46      0.45      0.43    0.42    0.40
                     500'       0.55    0.53   0.51      0.49    0.47     0.45    0.44      0.43      0.41    0.39    0.38
                     550'       0.53    0.51   0.49      0.47    0.45     0.44     0.42     0.41      0.39     0.38   0.36
                     600'       0.50    0.48   0.46      0.45    0.43     0.41     0.40     0.39      0.37     0.35    0.34
                     700'       0.46    0.44    0.43     0.41    0.39     0.38     0.37     0.35      0.34     0.33    0.32
                     8000       0.42    0.40    0.39     0.37    0.36     0.35     0.33     0.32      0.31     0.30    0.29
                     9000       0.39    0.37    0.36     0.35    0.33     0.32     0.31     0.30      0.29     0.28    0.27
                    1000"       0.36    0.35    0.33     0.32    0.31     0.30     0.29     0.28      0.27     0.26    0.25
                                     Standard Air Density, Sea Level, 70°F = 0.075 Ib/cu ft at 29.92 in. Hg




                                                                                                                              14.57
                                                        DUCT    DESIGN       TABLES     AND   CHARTS



E HVAC EQUATIONS
         (METRIC UNITS)

Table 14-27 AIR EQUATIONS
                                                    V = Velocity (m/s)

                                                    Vp = Velocity Pressure (pascals or Pa)
    or for standard air (d = 1.204 kg/m3):
                                                    d = Density (kg/m3)

                                                    Pb = Absolute Static Pressure (kPa)
    To solve for "d":                                    (Barometric pressure + static pressure)
              Pb
    d = 3.48                                        T = Absolute Temp. (273° + °C = °K)                T
  b) Q = Cp x d x I/s x At                        Q = Heat Flow (watts or kW)
     or for standard air (Cp = 1.005 kJ/kg ·°C)   Cp = Specific Heat (kJ/kg o °C)
     Q (sens.) = 1.23 x I/s x At
                                                  d = Density (kg/m3)
  c) Q (lat.) = 3.0 x I/s x AW
                                                  At = Temperature Difference (°C)
  d) Q (total heat) = 1.20 x I/s x Ah
                                                  AW = Humidity Ratio (g H,O/kg dry air)
  e) Q=AxUxAt
                                                  Ah = Enthalpy Diff. (kJ/kg dry air)

                                                  A = Area of Surface (m2)

                                                  U = Heat Transfer Coefficient (W/m2 . °C)

                                                  R = Sum of Thermal Resistances (m2 . oC/W)

                                                  P = Absolute Pressure (kPa)

                                                  V = Total Volume (m3)

                                                  T = Absolute Temperature (273° + °C = °K)

                                                  R = Gas Constant (kJ/kg ·°C)

                                                  M = Mass (kg)

  h) TP = Vp +SP                                  TP = Total Pressure (Pa)

                                                  V,, = Velocity Pressure (Pa)

                                                  SP = Static Pressure (Pa)

                                                  V = Velocity (m/s)

                                                  Vm = Measured Velocity (m/s)
  k) I/s = 1000 x A x V                           d = Density (kg/m3)
  I) TP = C x Vp                                  A = Area of duct cross section (m2)
                                                  C = Duct Fitting Loss Coefficient

 14.58
                                                                 CHAPTER 14




  METRIC UNITS


Table 14-28 FAN EQUATIONS
                             I/s = Litres per second
                             m3/s = Cubic metres per second
                             rad/s= Radians per second

                             P = Static or Total Pressure (Pa)
                             kW = Kilowatts
                             d = Density (kg/m3)




Table 14-29 PUMP EQUATIONS   I/s = Litres per second

                             m3/s = Cubic metres per second

                             rad/s = Radians per second

                             D = Impeller diameter

                             H = Head (kPa)

                             BP = Brake horsepower




                                                                       14.59
                                           DUCT    DESIGN       TABLES     AND   CHARTS



   METRIC UNITS

   Table 14-30 HYDRONIC EQUATIONS
                                    Q = Heat flow (kilowatts)
                                     At = Temperature difference (°C)

                                     m3/s (used for large volumes) = Cubic metres per second

                             l/s
                                         = Litres per second

                                    AP = Pressure diff. (Pa or kPa)
  c) AP =(
m3/s)2         )   = (/,)s
                                    Cv = Valve constant (dimensionless)


                                    WP = Water power (kW) or (W)
                                    m3/s = Cubic metres per second
                                     I/s = Litres per second
                                    Sp. Gr. = Specific gravity (use 1.0 for water)
                                    BP = Brake power (kW)
                                     E, = Efficiency of Pump
                                    H = Head (Pa) or (m)


                                    NPSHA = Net positive suction head available
                                    Pa = Atm. press. (Pa)
                                         (Std. Atm. press. = 101,325 Pa)
                                    Ps = Pressure at pump centerline (Pa)
                                    V2
                                    2g
                                         Velocity head at point Ps (m)

                                    Pvp = Absolute vapor pressure (Pa)
                                    g = Gravity acceleration (9.807 m/s2)
                                    h = Head loss (m)
                                    f = Friction factor (dimensionless)
                                    L = Length of pipe (m)
                                    D = Internal diameter (m)
                                    V = Velocity (m/s)




    14.60
                                                                            CHAPTER 14




Table 14-31 ELECTRIC EQUATIONS


                                              kW = Kilowatts
                                              I= Amps (A)
                                              E = Volts (V)
                                              P.F. = Power factor
                                              R = ohms ( )
                                              P. = watts (W)




  *Nameplate ratings




                Table 14-32 AIR DENSITY CORRECTION FACTORS (Metric Units)
                                                                DUCT   DESIGN    TABLES      AND   CHARTS



              METRIC UNITS
     F        AND EQUIVALENTS
   Table 14-33 METRIC UNITS (Basic & Derived) (13)
                                                                        Equivalent or
    Unit                Symbol          Quantity                        Relationship
    ampere                 A            Electric current                Same as U. S.
    candela                cd           Luminous intensity              1 cd/m2 = 0.292 ft lamberts
oCCelsius                               Temperature                     °F = 1.8 C + 32o
    coulomb                C             Electric charge                Same as U.S.
    farad                  F             Electric capacitance           Same as U.S.
    henry                  H            Electric inductance             Same as U.S.
    hertz                  Hz           Frequency                       Same as cycles per second
    joule                  J            Energy, work, heat              1 J = 0.7376 ft-lb
                                                                            = 0.000948 Btu
  kelvin                   K            Thermodynamic                   °K = °C + 273.15o
oF                                      temperature                             + 459.67
                                                                                  1.8
    kilogram               kg           Mass                            1 kg = 2.2046 lb
    litre                  I            Liquid volume                   1 1= 1.056qt = 0.264 gal
    lumens                 Im           Luminous flux                   1lm/m2 = 0.0929 ft candles
    lux                    Ix           Illuminance                     1 Ix = 0.0929 ft candles
    metre                  m            Length                          1 m= 3.281 ft
    mole                   mol          Amount of substance             -
    newton                 N            Force                           1 N = kg m/s2 = 0.2248 lb (force)
    ohm                                 Electrical resistance           Same as U.S.
    pascal                 Pa           Pressure, stress                1 Pa = N/m2 = 0.000145 psi
                                                                             = 0.004022 in. w.g.
    radian                 rad          Plane angle                     1 rad = 57.29°
    second                 s            Time                            Same as U.S.
    siemens                S            Electric conductance
    steradian              sr           Solid angle
    volt                   V            Electric potential              Same as U. S.
    watt                   W            Power, heat flow                1 W = J/s = 3.4122 Btu/hr
                                                                        1 W = 0.000284 tons of refrig.


      14.62
                                                                                                     CHAPTER 14



      Table 14-34 METRIC EQUIVALENTS (13)


      Quantity                 Symbol      Unit                          U.S. Relationship
      acceleration               m/s2       metres per second squared    1 m/s2 = 3.281 ft/sec2

      angular velocity           rad/s      radians per second           1 rad/sec = 9.549 rpm

      area                       m2         square metre                 1 m2 = 10.76 sq ft

      atmospheric pressure       -          101.325 kPa                  29.92 in Hg = 14.696 psi

      density                    kg/m3      kilograms per cubic metre    1 kg/m3 = 0.0624 lb/cu ft

      density, air               -          1.2 kg/m3                _   0.075 lb/cu ft

      density, water                        1000 kg/m3                   62.4 lb/cu ft

      duct friction loss         Pa/m       pascals per metre            1 Pa/m = 0.1224 in.w.g./100'

      enthalpy                   kJ/kg      kilojoule per kilogram       1 kJ/kg = 0.4299 Btu/lb dry air

      gravity                               9.8067 m/s2                  32.2 ft/sec2

      heat flow                  W          watt                         1 W = 3.412 Btu/hr

      length (normal)            m          metre                        1 m = 3.281 ft = 39.37 in.

      linear velocity            m/s        metres per second            1 m/s = 196.9 fpm

      mass flow rate             kg/s       kilograms per second         1 kg/s    7936.6 lb/hr

      moment of inertia          kg.m2      kilograms x square metre     1 kg. ·m2 = 23.73 lb ·sq ft

      power                      W          watt                         1 W = 0.00134 hp'

      pressure                   kPa        kilopascal (1000 pascals)    1 kPa = 0.296 in Hg = 0.145 psi
                                 Pa         pascal                       1 Pa = 0.004015 in.w.g.

.oC   specific heat-air (Cp)                1000 J/kg. oC                1000 J/kg C = 1 kJ/kg
                                                                                     = 0.2388 Btu/lb °F

      specific heat-air (Cv)                717 J/kg. oC                 0.17 Btu/lb°F

      specific heat-water                   4190 J/kg · °C               1.0 Btu/lb° F

      specific volume            m3/kg      cubic metres per kilogram    1 m3/kg = 16.019 cu ft/lb

      thermal conductivity W · mm/m2 ·°C   watt millimetre per           1 W ·mm/m2 ·°C
                                           square metre °C               = 0.0069 Btu ·in/ft2 ·hr ·°F

      volume flow rate           m3/s      cubic metres per second       1 m3/s = 2118.88 cfm (air).
                                 I/s       litres per second             1 I/s = 2.12 cfm (air)
                                           1m3/s = 1000 I/s              1 m3/s = 15,850 gpm (water)
                                           1 ml = litres/1000            1 ml/s = 1.05 gph (water)




                                                                                                           14.63
                                                                     CHAPTER 14



DUCT SOUND
DESIGN TABLES
Table 14-35 RECOMMENDED NC-RC LEVELS FOR DIFFERENT INDOOR ACTIVITY AREAS




                                                                           14.65
                                              DUCT   DESIGN   TABLES   AND   CHARTS


        Table 14-36 LISTENING CONDITIONS AND TELEPHONE USE AS A FUNCTION
                                  OF NC-RC LEVELS




               Table 14-37 SOUND SOURCES, TRANSMISSION PATHS, AND
                     RECOMMENDED NOISE REDUCTION METHODS




14.66
                                                     CHAPTER 14



Table 14-37 SOUND SOURCES, TRANSMISSION PATHS, AND
  RECOMMENDED NOISE REDUCTION METHODS (Cont.)




                                                         14.67
                                                          1/1 Octave Band Center Frequency-Hz
Fan Type                                   63    125        250     500     1000     2000    4000           8000

Centrifugal
  Airfoil, Backward Curved,
  Backward Inclined
                   Wheel Diameter
                      (inches)
                      > 36 in.             40        40     39       34         30      23          19        17
                      < 36 in.             45        45     43       39         34      28          24        19
Forward Curved            All              53        53     43       36         36      31          26        21
Radial           Total Press (in.w.g.)
  Material Wheel         4-10              56        47     43       39         37      32          29        26
  Medium Pressure        6-15              58        54     45       42         38      33          29        26
  High Pressure         15-60              61        58     53       48         46      44          41        38

Vaneaxial             Hub Ratio
                       0.3-0.4             49        43     43       48         47      45          38        34
                       0.4-0.6             49        43     46       43         41      36          30        28
                       0.6-0.8             53        52     51       51         49      47          43        40

Tubeaxial          Wheel Diameter
                      (inches)
                        > 40               51        46     47       49         47      46          39        37
                        > 40               48        47     49       53         52      51          43        40

Propeller
  General ventilation and
  Cooling towers          all              48        51     58       56         55      52          46        42



Table 14-39 BLADE FREQUENCY INCREMENTS                           Table 14-40 CORRECTION FACTOR, C, FOR
                   (BFI)                                                   OFF-PEAK OPERATION

                           1/1 Octave Band in   BFI                 Static Efficiency   Correction Factor
Fan Type                    which BFI occurs    dB                     % of Peak               dB

Centrifugal                                                            90 to 100                0
  Airfoil, backward               250 Hz         3                     85 to 89                 3
    curved, backward                                                   75 to 85                 6
     inclined                                                          65 to 74                 9
  Forward curved                  500 Hz         2                     55 to 64                12
  Radial blade,                   125 Hz         8                     50 to 54                15
     pressure blower                                                   below 50                16
Vaneaxial                         125 Hz         6
Tubeaxial                          63 Hz         7
Propeller
  Cooling Tower                     3 Hz         5




14.68
                                                                                                           CHAPTER 14



                Table 14-41 TLout vs. FREQUENCY FOR VARIOUS RECTANGULAR DUCTS

Duct Size                                                1/1 Octave Band Center Frequency-Hz
(in. x in.)     Gauge              63        125         250         500        1000        2000    4000        8000

12 x 12         24 ga.             21         24          27          30          33          36      41          45
12 x 24         24 ga.             19         22          25          28          31          35      41          45
12 x 48         22 ga.             19         22          25          28          31          37      43          45
24 x 24         22 ga.             20         23          26          29          32          37      43          45
24 x 48          20 ga.            20         23          26          29          31          39      45          45
48 x 48          18 ga.            21         24          27          30          35          41      45          45
48 x 96          18 ga.            19         22          25          29          35          41      45          45

Data are for duct lengths of 20 feet, but values may be used for the cross section shown regardless of length.


                Table 14-42 TLin vs. FREQUENCY FOR VARIOUS RECTANGULAR DUCTS

Duct Size                                                 1/1 Octave Band Center Frequency-Hz
(in. x in.)     Gauge              63        125         250       500       1000      2000         4000        8000

12 x 12          24 ga.            16         16          16          25          30          33      38           42
12 x 24          24 ga.            15         15          17          25          28          32      38           42
12 x 48          22 ga.            14         14          22          25          28          34      40           42
24 x 24          22 ga.            13         13          21          26          29          34      40           42
24 x 48          20 ga.            12         15          23          26          28          36      42           42
48 x 48          18 ga.            10         19          24          27          32          38      42           42
48 x 96          18 ga.            11         19          22          26          32          38      42           42

Data are for duct lengths of 20 feet, but values may be used for the cross section shown regardless of length.


          Table 14-43 EXPERIMENTALLY MEASURED TLout vs. FREQUENCY FOR ROUND DUCTS

Duct Size                                                      1/1 Octave Band Center Frequency-Hz
Diam.     Length          Gauge         63         125         250      500      1000      2000    4000         8000

Long Seam Ducts
 8 in.  15 ft             26 ga.        45          53          55         52          44      35      34          26
14 in.  15 ft             24 ga.        50          60          54         36          34      31      25          38
22 in.  15 ft             22 ga.        47          53          37         33          33      27      25          43
32 in.  15 ft             22 ga.        51          46          26         26          24      22      38          43

Spiral Wound Ducts
 8 in.   10 ft            26 ga.        48          64          75         72          56      56      46          29
14 in.   10 ft            26 ga.        43          53          55         33          34      35      25          40
26 in.   10 ft            24 ga.        45          50          26         26          25      22      36          43
26 in.   10 ft            16 ga.        48          53          36         32          32      28      41          36
32 in.   10 ft            22 ga.        43          42          28         25          26      24      40          35




                                                                                                                14.69
                                                                 DUCT   DESIGN    TABLES    AND    CHARTS


                   Table 14-44 CALCULATED TLout vs. FREQUENCY FOR ROUND DUCTS
Duct Size                                              1/1 Octave Band Center Frequency-Hz
Diam.     Length       Gauge         63         125        250       500        1000     2000        4000
Long Seam Ducts
 8 in.  15 ft          26 ga.        50          50         50          44        42         40        38
14 in.  15 ft          24 ga.        50          50         48          37        35         33        31
22 in.  15 ft          22 ga.        50          50         38          32        30         28        26
32 in.  15 ft          22 ga.        50          44         29          26        24         22        37
Spiral Wound Ducts
 8 in.   10 ft         26 ga.        50          50         50          46        42         40        38
14 in.   10 ft         26 ga.        50          50         48          35        33         31        29
26 in.   10 ft         24 ga.        45          45         35          27        25         23        38
26 in.   10 ft         16 ga.        50          50         42          34        32         30        45
32 in.   10 ft         22 ga.        50          47         32          26        24         22        37


        Table 14-45 EXPERIMENTALLY DETERMINED TLin vs. FREQUENCY FOR ROUND DUCTS
Duct Size                                             1/1 Octave Band Center Frequency-Hz
Diam.     Length      Gauge     63        125         250       500     1000      2000    4000       8000
Long Seam Ducts
 8 in.  15 ft         26 ga.    17        31           39        42          41        32     31       23
14 in.  15 ft         24 ga.    27        43           43        31          31        28     22       35
22 in.  15 ft         22 ga.    28        40           30        30          30        24     22       40
32 in.  15 ft         22 ga.    35        36           23        23          21        19     35       40
Spiral Wound Ducts
 8 in.   10 ft        26 ga.    20        42           59        62          53        43    26        26
14 in.   10 ft        26 ga.    20        36           44        28          31        32    22        37
26 in.   10 ft        24 ga.    27        38           20        23          22        19    33        40
26 in.   10 ft        16 ga.    30        41           30        29          29        25    38        33
32 in.   10 ft        22 ga.    27        32           25        22          23        21    37        42

                   Table 14-46 CALCULATED TLin vs. FREQUENCY FOR ROUND DUCTS

Duct Size                                              1/1 Octave Band Center Frequency-Hz
Diam.     Length       Gauge         63         125        250       500        1000     2000        4000
Long Seam Ducts
 8 in.  15 ft          26 ga.        17         23          29          34        39        37         35
14 in.  15 ft          24 ga.        22         28          34          32        32        30         28
22 in.  15 ft          22 ga.        26         32          31          29        27        25         23
32 in.  15 ft          22 ga.        29         34          26          23        21        19         34
Spiral Wound Ducts
 8 in.   10 ft         26 ga.        17         23          29          35        39        37         35
14 in.   10 ft         26 ga.        27         38          37          30        30        28         26
26 in.   10 ft         24 ga.        27         33          29          24        22        20         35
26 in.   10 ft         16 ga.        27         33          36          31        29        27         42
32 in.   10ft          22 ga.        29         35          29          23        21        19         34


14.70
                                                                                                CHAPTER 14



                   Table 14-47 TLout vs. FREQUENCY FOR VARIOUS FLAT-OVAL DUCTS

Duct Size                                     1/1 Octave Band Center Frequency-Hz
(in. x in.)      Gauge           63   125    250       500       1000      2000        4000          8000
12 x 6           24 ga.         31     34      37        40          43          -          -
24 x 6           24 ga.         24     27      30        33          36          -          -          -
24 x 12          24 ga.         28     31      34        37          -
48 x 12          22 ga.         23     26      29        32
48 x 24          22 ga.         27     30      33        -
96 x 24          20 ga.         22     25      28
96 x 48          18 ga.         28     31      -         -           -           -          -          -




                   Table 14-48 TLin vs. FREQUENCY FOR VARIOUS FLAT-OVAL DUCTS
Duct Size                                     1/1 Octave Band Center Frequency-Hz
(in. x in.)      Gauge          63    125    250       500      1000       2000       4000           8000
12 x 6           24 ga.         18     18     22         31          40          -       -             -
24 x 6           24 ga.         17     17     18         30          33
24 x 12          24 ga.         15     16     25         34          -
48 x 12          22 ga.         14     14     26         29
48 x 24          22 ga.         12     21     30         -
96 x 24          20 ga.         11     22     25         -           -           -       -             -
96 x 48          18 ga.         19     28     -




              Table 14-49 ABSORPTION COEFFICIENTS FOR SELECTED PLENUM MATERIALS

                                             1/1 Octave Band Center Frequency-Hz
                           63         125        250         500         1000        2000.           4000
Non-Sound Absorbing Materials
Concrete                  0.01        0.01        0.01        0.02        0.02       0.02            0.03
Bare Sheet Metal          0.04        0.04        0.04        0.05        0.05       0.05            0.07
Sound Absorbing Materials
1 in. 3.0 lb/ft3          0.02        0.03        0.22        0.69        0.91       0.96            0.99
Fiberglass Insulation Board
2 in. 3.0 lb/ft3          0.18        0.22        0.82        1.00        1.00       1.00            1.00
Fiberglass Insulation Board
3 in. 3.0 lb/ft3          0.48        0.53        1.00        1.00        1.00       1.00            1.00
Fiberglass Insulation Board
4 in. 3.0 lb/ft3          0.76        0.84        1.00        1.00        1.00       1.00            0.97
Fiberglass Insulation Board




                                                                                                    14.71
                                                                  DUCT   DESIGN   TABLES   AND     CHARTS



Table 14-50 SOUND ATTENUATION IN UNLINED                          Table 14-51 COEFFICIENTS FOR EQUATION
    RECTANGULAR SHEET METAL DUCTS                                            11-102 IN CHAPTER 11

                             Attenuation-d B/ft               1/1 Octave
                          1/1 Octave Band Center              Band Center
                                 Freq.-Hz                     Freq.-Hz            B         C          D
Duct Size     P/A                               Above
in. x in.     1/ft     63      125     250       250             63            0.0133      1.959     0.917
                                                                125            0.0574      1.410     0.941
 6 x 6         8.0    0.30     0.20       0.10     0.10         250            0.2710      0.824     1.079
12 x 12        4.0    0.35     0.20       0.10     0.06         500            1.0147      0.500     1.087
12 x 24        3.0    0.40     0.20       0.10     0.05       1,000            1.7700      0.695     0.000
24 x 24        2.0    0.25     0.20       0.10     0.03       2,000            1.3920      0.802     0.000
48 x 48        1.0    0.15     0.10       0.07     0.02       4,000            1.5180      0.451     0.000
72 x 72        0.7    0.10     0.10       0.05     0.02       8,000            1.5810      0.219     0.000

If duct is externally lined, multiply results associated
with 63 Hz, 125 Hz and 250 Hz by 2.



       Table 14-52 INSERTION LOSS FOR RECTANGULAR DUCTS WITH 1" OF FIBERGLASS LINING

                                                           Insertion Loss-dB/ft
DIMENSIONS                                        1/1 Octave Band Center Frequency-Hz
in. x in.              63           125          250        500         1000     2000      4000      8000

 4 x     4            2.00         2.06          2.18      3.66       10.10     10.36       4.80      2.87
         6            1.49         1.63          1.89      3.33        8.90      8.95       4.41      2.74
         8            1.28         1.43          1.75      3.16        8.27      8.22       4.21      2.67
        10            1.16         1.32          1.66      3.05        7.80      7.78       4.07      2.63

 6 x     6            1.08         1.24          1.60      2.98        7.62       7.48      3.98      2.60
        10            0.82         0.96          1.35      2.66        6.52       6.26      3.59      2.46
        12            0.77         0.90          1.29      2.57        6.23       5.94      3.49      2.42
        18            0.69         0.79          1.18      2.42        5.74       5.41      3.31      2.36

 8 x     8            0.77         0.90          1.29      2.57        6.23       5.94      3.49      2.42
        12            0.65         0.74          1.12      2.34        5.49       5.13      3.21      2.32
        18            0.60         0.67          1.04      2.22        5.10       4.72      3.06      2.26
        24            0.56         0.60          0.96      2.09        4.70       4.29      2.90      2.20

10 x 10               0.63         0.71          1.09      2.29        5.34       4.97      3.15      2.30
     16               0.55         0.59          0.94      2.06        4.62       4.21      2.86      2.19
     20               0.53         0.55          0.89      1.98        4.37       3.94      2.76      2.15
     30               0.51         0.51          0.82      1.87        4.02       3.59      2.62      2.09

12 x 12               0.56         0.60          0.96      2.09        4.70       4.29      2.90      2.20
     18               0.51         0.52          0.85      1.90        4.14       3.71      2.67      2.11
     24               0.50         0.48          0.79      1.81        3.85       3.41      2.54      2.06
     36               0.40         0.43          0.74      1.70        3.54       3.10      2.41      2.00

15 x 15                0.51        0.51          0.82      1.87        4.02       3.59      2.62      2.09
     22                0.40        0.44          0.75      1.71        3.57       3.12      2.42      2.01
     30                0.36        0.39          0.68      1.61        3.29       2.85      2.29      1.96
     45                0.32        0.34          0.62      1.52        3.03       2.59      2.17      1.90



14.72
                                                                                   CHAPTER 14



 Table 14-52 INSERTION LOSS FOR RECTANGULAR DUCTS WITH 1" OF FIBERGLASS LINING (Cont.)

18 x 18           0.40      0.43     0.74      1.70       3.54       3.10   2.41        2.00
     28           0.33      0.35     0.64      1.54       3.09       2.65   2.20        1.91
     36           0.30      0.32     0.59      1.47       2.90       2.46   2.11        1.87
     54           0.27      0.28     0.54      1.38       2.67       2.24   2.00        1.82
24 x 24           0.30      0.32     0.59      1.47       2.90       2.46   2.11         1.87
     36           0.25      0.26     0.51      1.34       2.55       2.13   1.94         1.80
     48           0.23      0.24     0.47      1.27       2.37       1.95   1.85         1.76
     72           0.21      0.21     0.43      1.20       2.19       1.78   1.75         1.71
30 x 30           0.24     0.25      0.49      1.31       2.48       2.06   1.91        1.78
     45           0.21     0.21      0.43      1.20       2.19       1.78   1.75        1.71
     60           0.19     0.19      0.39      1.13       2.03       1.63   1.67        1.67
36 x 36           0.21     0.21      0.43      1.20       2.19       1.78   1.75        1.71
     54           0.18     0.17      0.37      1.09       1.93       1.54   1.61        1.64
     72           0.16     0.16      0.34      1.03       1.79       1.41   1.54        1.60
42 x 42           0.18     0.18     0.38      1.11        1.96       1.57   1.63        1.65
     64           0.16     0.15     0.32      1.01        1.72       1.35   1.50        1.58
     84           0.14     0.14     0.30      0.96        1.61       1.25   1.43        1.55
48 x 48           0.16     0.16     0.34      1.03       01.79       1.41   1.54        1.60
     72           0.14     0.13     0.29      0.94        1.58       1.22   1.42        1.54




       Table 14-53 INSERTION LOSS FOR RECTANGULAR DUCTS WITH 2" OF FIBERGLASS LINING

                                               Insertion Loss-dB/ft
DIMENSIONS                            1/1 Octave Band Center Frequency-Hz
in. x in.          63       125      250        500         1000     2000   4000        8000
 4 x 4            3.54      3.81     4.52      7.61      10.10      10.36   4.80        2.87
      6           2.57      2.99     3.91      6.94       8.90       8.95   4.41        2.74
      8           2.15      2.60     3.59      6.58       8.27       8.22   4.21        2.67
     10           1.92      2.38     3.40      6.36       7.88       7.78   4.07        2.63
 6 x    6         1.78      2.23     3.27      6.20       7.62       7.48   3.98        2.60
       10         1.27      1.69     2.74      5.54       6.52       6.26   3.59        2.46
       12         1.16      1.56     2.61      5.36       6.23       5.94   3.49        2.42
       18         1.00      1.35     2.38      5.05       5.74       5.41   3.31        2.36
 8 x 8            1.16      1.56     2.61     5.36        6.23       5.94   3.49        2.42
     12           0.93      1.25     2.26     4.89        5.49       5.13   3.21        2.32
     18           0.83      1.11     2.08     4.64        5.10       4.72   3.06        2.26
    24            0.74      0.98     1.90     4.37        4.70       4.29   2.90        2.20
10 x 10           0.88      1.20     2.19     4.79        5.34       4.97   3.15        2.30
     16           0.72      0.95     1.87     4.32        4.62       4.21   2.86        2.19
     20           0.68      0.87     1.76     4.15        4.37       3.94   2.76        2.15
     30           0.62      0.78     1.61     3.91        4.02       3.59   2.62        2.09


                                                                                       14.73
                                                              DUCT    DESIGN   TABLES    AND    CHARTS




 Table 14-53 INSERTION LOSS FOR RECTANGULAR DUCTS WITH 2" OF FIBERGLASS LINING (Cont.)

12 x 12          0.74          0.98          1.90      4.37       4.70         4.29      2.90      2.20
     18          0.64          0.81          1.66      3.99       4.14         3.71      2.67      2.11
     24          0.60          0.73          1.53      3.78       3.85         3.41      2.54      2.06
     36          0.48          0.64          1.42      3.56       3.54         3.10      2.41      2.00

15 x 15          0.62          0.78          1.61      3.91          4.02      3.59      2.62      2.09
     22          0.48          0.65          1.43      3.58          3.57      3.12      2.42      2.01
     30          0.42          0.57          1.30      3.38          3.29      2.85      2.29      2.96
     45          0.37          0.49          1.18      3.19          3.03      2.59      2.17      1.90

18 x 18          0.48          0.64          1.42      3.56          3.54      3.10      2.41      2.00
     28          0.38          0.51          1.21      3.23          3.09      2.65      2.20      1.91
     36          0.34          0.46          1.12      3.08          2.90      2.46      2.11      1.87
     54          0.30          0.40          1.02      2.91          2.67      2.24      2.00      1.82

24 x 24          0.34          0.46          1.12      3.08          2.90      2.46      2.11      1.87
     36          0.28          0.37          0.97      2.81          2.55      2.13      1.94      1.80
     48          0.26          0.33          0.89      2.67          2.37      1.95      1.85      1.76
     72          0.23          0.29          0.81      2.51          2.19      1.78      1.75      1.71

30 x 30          0.27          0.35          0.94      2.76          2.48      2.06      1.91      1.78
     45          0.23          0.29          0.81      2.51          2.19      1.78      1.75      1.71
     60          0.21          0.26          0.74      2.38          2.03      1.63      1.67      1.67

36 x 36          0.23          0.29          0.81      2.51          2.19      1.78      1.75      1.71
     54          0.19          0.24          0.70      2.29          1.93      1.54      1.61      1.64
     72          0.17          0.21          0.64      2.18          1.79      1.41      1.54      1.60

42 x 42          0.20          0.24          0.71      2.33          1.96      1.57      1.63      1.65
     64          0.17          0.20          0.61      2.12          1.72      1.35      1.50      1.58
     84          0.15          0.17          0.54      1.97          1.56      1.21      1.41      1.53

48 x 48          0.17          0.21          0.64      2.18          1.79      1.41      1.54      1.60
     72          0.15          0.17          0.55      1.99          1.58      1.22      1.42      1.54




                 Table 14-54 SOUND ATTENUATION IN STRAIGHT ROUND DUCTS
                                                          Attenuation-dB/ft
                                                1/1 Octave Band Center Frequency-Hz
Diameter-in.            63            125           250         500         1000        2000       4000

     D <-   7           0.03          0.03          0.05       0.05         0.10        0.10       0.10
 7 < D <-   15          0.03          0.03          0.03       0.05         0.07        0.07       0.07
15 < D <-   30          0.02          0.02          0.02       0.03         0.05        0.05       0.05
30 < D <-   60          0.01          0.01          0.01       0.02         0.02        0.02       0.02




14.74
                                                                                             CHAPTER 14



               Table 14-55 CONSTANTS FOR USE IN EQUATION 11-104 IN CHAPTER 11

1/1 Octave
Band Center
Freq.-Hz              A          B          C               D                 E                  F

  63            0.2825      0.3447      - 5.251 E-2     - 3.837E-2        9.132E-4           - 8.294E-6
 125            0.5237      0.2234      - 4.936E-3      - 2.724E-2        3.377E-4           - 2.490E-4
 250            0.3652      0.7900      -0.1157         - 1.834E-2      - 1.211 E-4            2.681 E-4
 500            0.1333      1.8450      - 0.3735        - 1.293E-2        8.624E-5           - 4.986E-6
1000            1.933       0.0           0.0             6.135E-2      - 3.891 E-3            3.934E-5
2000            2.730       0.0           0.0           - 7.341 E-2       4.428E-4             1.006E-6
4000            2.800       0.0           0.0           -0.1467           3.404E-3            -2.851E-5
8000            1.545       0.0           0.0           - 5.452E-2        1.290E-3           - 1.318E-5



       Table 14-56 INSERTION LOSS FOR ACOUSTICALLY LINED ROUND DUCTS-1 INCH LINING
                                                Insertion Loss-dB/ft
Diameter                               1/1 Octave Band Center Frequency-Hz
(inches)       63         125        250         500         1000      2000           4000         8000

 6             0.38       0.59       0.93       1.53       2.17        2.31           2.04           1.26
 8             0.32       0.54       0.89       1.50       2.19        2.17           1.83           1.18
10             0.27       0.50       0.85       1.48       2.20        2.04           1.64           1.12
12             0.23       0.46       0.81       1.45       2.18        1.91           1.48           1.05
14             0.19       0.42       0.77       1.43       2.14        1.79           1.34           1.00
16             0.16       0.38       0.73       1.40       2.08        1.67           1.21           0.95
18             0.13       0.35       0.69       1.37       2.01        1.56           1.10           0.90
20             0.11       0.31       0.65       1.34       1.92        1.45           1.00           0.87
22             0.08       0.28       0.61       1.31       1.82        1.34           0.92           0.83
24             0.07       0.25       0.57       1.28       1.71        1.24           0.85           0.80
26             0.05       0.22       0.53       1.24       1.59        1.14           0.79           0.77
28             0.03       0.19       0.49       1.20       1.46        1.04           0.74           0.74
30             0.02       0.16       0.45       1.16       1.33        0.95           0.69           0.71
32             0.01       0.14       0.42       1.12       1.20        0.87           0.66           0.69
34               0        0.11       0.38       1.07       1.07        0.79           0.63           0.66
36               0        0.08       0.35       1.02       0.93        0.71           0.60           0.64
38               0        0.06       0.31       0.96       0.80        0.64           0.58           0.61
40               0        0.03       0.28       0.91       0.68        0.57           0.55           0.58
42               0        0.01       0.25       0.84       0.56        0.50           0.53           0.55
44               0          0        0.23       0.78       0.45        0.44           0.51           0.52
46               0          0        0.20       0.71       0.35        0.39           0.48           0.48
48               0          0        0.18       0.63       0.26        0.34           0.45           0.44
50               0          0        0.15       0.55       0.19        0.29           0.41           0.40
52               0          0        0.14       0.46       0.13        0.25           0.37           0.34
54               0          0        0.12       0.37       0.09        0.22           0.31           0.29
56               0          0        0.10       0.28       0.08        0.18           0.25           0.22
58               0          0        0.09       0.17       0.08        0.16           0.18           0.15
60               0          0        0.08       0.06       0.10        0.14           0.09           0.07




                                                                                                   14.75
                                                     DUCT   DESIGN     TABLES   AND    CHARTS



        Table 14-57 INSERTION LOSS FOR ACOUSTICALLY LINED ROUND DUCTS-2 INCH LINING
                                              Insertion Loss-dB/ft
Diameter                             1/1 Octave Band Center Frequency-Hz
(inches)         63       125      250         500         1000      2000       4000      8000

 6              0.56     0.80      1.37      2.25        2.17        2.31       2.04      1.26
 8              0.51     0.75      1.33      2.23        2.19        2.17       1.83      1.18
10              0.46     0.71      1.29      2.20        2.20        2.04       1.64      1.12
12              0.42     0.67      1.25      2.18        2.18        1.91       1.48      1.05
14              0.38     0.63      1.21      2.15        2.14        1.79       1.34      1.00
16              0.35     0.59      1.17      2.12        2.08        1.67       1.21      0.95
18              0.32     0.56      1.13      2.10        2.01        1.56       1.10      0.90
20              0.29     0.52      1.09      2.07        1.92        1.45       1.00      0.87
22              0.27     0.49      1.05      2.03        1.82        1.34       0.92      0.83
24              0.25     0.46      1.01      2.00        1.71        1.24       0.85      0.80
26              0.24     0.43      0.97      1.96        1.59        1.14       0.79      0.77
28              0.22     0.40      0.93      1.93        1.46        1.04       0.74      0.74
30              0.21     0.37      0.90      1.88        1.33        0.95       0.69      0.71
32              0.20     0.34      0.86      1.84        1.20        0.87       0.66      0.69
34              0.19     0.32      0.82      1.79        1.07        0.79       0.63      0.66
36              0.18     0.29      0.79      1.74        0.93        0.71       0.60      0.64
38              0.17     0.27      0.76      1.69        0.80        0.64       0.58      0.61
40              0.16     0.24      0.73       1.63       0.68        0.57       0.55      0.58
42              0.15     0.22      0.70       1.57       0.56        0.50       0.53      0.55
44              0.13     0.20      0.67       1.50       0.45        0.44       0.51      0.52
46              0.12     0.17      0.64       1.43       0.35        0.39       0.48      0.48
48              0.11     0.15      0.62       1.36       0.26        0.34       0.45      0.44
50              0.09     0.12      0.60       1.28       0.19         0.29      0.41      0.40
52              0.07     0.10      0.58       1.19       0.13         0.25      0.37      0.34
54               0.05    0.08      0.56       1.10        0.09        0.22      0.31      0.29
56               0.02    0.05      0.55       1.00        0.08        0.18      0.25      0.22
58                 0      0.03     0.53       0.90        0.08        0.16      0.18      0.15
60                 0        0      0.53       0.79        0.10        0.14      0.09       0.07




14.76
                                                                                       CHAPTER 14



     Table 14-58 INSERTION LOSS FOR ACOUSTICALLY LINED ROUND DUCTS-3 INCH LINING

                                              Insertion Loss-dB/ft
Diameter                             1/1 Octave Band Center Frequency-Hz
(inches)     63        125         250         500         1000      2000       4000        8000
 6           0.64     1.00        1.58         2.23         2.17         2.31   2.04         1.26
 8           0.59     0.95        1.54         2.21         2.19         2.17   1.83         1.18
10           0.54     0.91        1.50         2.18         2.20         2.04   1.64         1.12
12           0.50     0.87        1.46         2.16         2.18         1.91   1.48         1.05
14           0.46     0.83        1.42         2.13         2.14         1.79   1.34         1.00
16           0.43     0.79        1.38         2.10         2.08         1.67   1.21         0.95
18           0.40     0.75        1.34         2.07         2.01         1.56   1.10         0.90
20           0.38     0.72        1.30         2.04         1.92         1.45   1.00         0.87
22           0.35     0.69        1.26         2.01         1.82         1.34   0.92         0.83
24           0.33     0.66        1.22         1.98         1.71         1.24   0.85         0.80
26           0.32     0.63        1.18         1.94         1.59         1.14   0.79         0.77
28           0.30     0.60        1.14         1.90         1.46         1.04   0.74         0.74
30           0.29     0.57        1.11         1.86         1.33         0.95   0.69         0.71
32           0.28     0.54        1.07         1.82         1.20         0.87   0.66         0.69
34           0.27     0.52        1.04         1.77         1.07         0.79   0.63         0.66
36           0.26     0.49        1.00         1.72         0.93         0.71   0.60         0.64
38           0.25     0.47        0.97         1.67         0.80         0.64   0.58         0.61
40           0.24     0.44        0.94         1.61         0.68         0.57   0.55         0.58
42           0.23     0.42        0.91         1.55         0.56         0.50   0.53         0.55
44           0.22     0.39        0.88         1.48         0.45         0.44   0.51         0.52
46           0.20     0.37        0.85         1.41         0.35         0.39   0.48         0.48
48           0.19     0.35        0.83         1.33         0.26         0.34   0.45         0.44
50           0.17     0.32        0.81         1.25         0.19         0.29   0.41         0.40
52           0.15     0.30        0.79         1.17         0.13         0.25   0.37         0.34
54           0.13     0.27        0.77         1.07         0.09         0.22   0.31         0.29
56           0.10     0.25        0.76         0.98         0.08         0.18   0.25         0.22
58           0.07     0.22        0.75         0.87         0.08         0.16   0.18         0.15
60           0.04     0.20        0.74         0.76         0.10         0.14   0.09         0.07



                         Table 14-59 INSERTION LOSS OF UNLINED
                          AND LINED SQUARE ELBOWS WITHOUT
                                      TURNING VANES

                                                  Insertion loss-dB
                             fw            unlined elbows      lined elbows
                             fw< 1.9             0                 0
                       1.9 < fw < 3.8            1                 1
                       3.8 < fw < 7.5            5                 6
                       7.5 < fw < 15             8                 11
                        15 < fw < 30             4                 10
                             fw> 30              3                 10

                       fw = f x w where f is the VI octave center
                       frequency (kHz) and w is the width of the elbow
                       (inches).


                                                                                            14.77
                                                                 DUCT     DESIGN     TABLES     AND    CHARTS



   Table 14-60 INSERTION LOSS OF ROUND                          Table 14-61 INSERTION LOSS OF UNLINED
                   ELBOWS                                     AND LINED SQUARE ELBOWS WITH TURNING
                                                                                 VANES
        fw                       Insertion loss-dB
                                                                                        Insertion loss-dB
      fw< 1.9                             0                         fw           unlined elbows      lined elbows
1.9 < fw < 3.8                            1
3.8 < fw < 7.5                            2                         fw < 1.9              0               0
      fw > 7.5                            3                   1.9 < fw < 3.8              1               1
                                                              3.8 < fw < 7.5              4               4
fw = f x w where f is the VI octave center                    7.5 < fw < 15               6               7
frequency (kHz) and w is the width of the elbow                     fw>15                 4               7
(inches).
                                                              fw = f x w where f is the VI octave center
                                                              frequency (kHz) and w is the width of the elbow
                                                              (inches).



         Table 14-62   7 FOOT, RECTANGULAR, STANDARD PRESSURE DROP DUCT SILENCERS

Face Velocity                                   1/1 Octave Band Center Frequency-Hz
 fpm                   63      125            250        500       1000       2000             4000           8000

                                                Insertion Loss-dB
+ 1000                  5        14            31          45            51          53           51            33
+ 2000                  4        12            26          43            47          48           47            30

- 1000                  7        19            36        44              48         50            48            29
- 2000                  4        19            34        42              46         48            46            28

                                      Regenerated Sound Power Levels-dB
+ 1000                 58        52          42        36          37               35            30            30
+ 1500                 64        57          58        49          45               49            48            46
+ 2000                 72        65          64        63          55               56            57            56

- 1000                 55        52            54        55              55          64           64            55
- 1500                 61        58            59        61              61          66           75            66
- 2000                 69        66            65        75              71          73           79            76




14.78
                                                                                     CHAPTER 14



           Table 14-63 7 FOOT, RECTANGULAR, LOW PRESSURE DROP DUCT SILENCERS

Face Velocity                           1/1 Octave Band Center Frequency-Hz
 fpm              63      125         250        500       1000       2000    4000        8000
                                        Insertion Loss-dB
+ 1000             2        8          18          33       41          47      24           15
+ 2000             1        8          17          32       39          44      24           16
+ 2500             1        7          17          30       37          42      24           15
-1000              1       11          21        35         41          45      22           12
-2000              1       11          21        36         40          43      21           11
-3000              1        9          21        34         38          40      20           10
                              Regenerated Sound Power Levels-dB
+1000             58       51        40        34          35           28      27          19
+ 2000            67       61        58        53          51           54      52          45
+ 2500            74       68        65         62         56           59      60          55

-1000             58      49           46        44         49          45      34          25
-2000             70      61           59        56         57          62      58          50
-2500             74      67           64        62         61          65      65          57



                  Table 14-64 ROUND, HIGH PRESSURE DROP DUCT SILENCERS

Face Velocity                           1/1 Octave Band Center Frequency-Hz
 fpm              63      125         250        500       1000       2000    4000        8000

                                        Insertion Loss-dB
+1000              4        7          21          32       38          38      26          20
+ 2000             4        7          20          32       38          38      27          21
+ 3000             4        7          19          31       38          38      27          21

- 1000             5        9          23        33         39          37      25           19
- 2000             5        9          23        34         37          36      24           16
- 3000             6       10          24        34         37          36      24           16
                                Regenerated Sound Power Levels-dB
+1000             62       43          38         39         36         25      22          28
+2000             62       58          53         54         53         51      45          35
+ 3000            72       66          62         64         63         64      61          54
-1000             56      43           41        38         37          31      23          28
-2000             66      56           54        54         57          54      49          41
- 3000            76      64           63        64         67          67      65          60




                                                                                          14.79
                                                                  DUCT    DESIGN        TABLES    AND        CHARTS



                       Table 14-65 ROUND, LOW PRESSURE DROP DUCT SILENCERS

Face Velocity                                   1/1 Octave Band Center Frequency-Hz
 fpm                   63      125            250        500       1000        2000              4000          8000

                                                Insertion Loss-dB
+ 1000                  4        6             13          26        32                 24         16            14
+ 2000                  4        5             13          25        32                 24         16            13
+ 3000                  4        6             13          23        31                 24         16            13

-1000                   5        7             16        28          35                 25         24            30
-2000                   4        7             16        28          35                 25         17            15
-3000                   6        7             16        29          35                 25         16            15

                                     Regenerated Sound Power Levels--dB
+ 1000                 60       44          39        34           29                   25         24            30
+ 2000                 62       58          48        47           49                   45         38            31
+ 3000                 69       63          55         55          57                   58         54            47

-1000                  58       46             43        38              33             30         24            30
- 2000                 65       52             50        49              48             44         36            33
- 3000                 72       57             57        57              56             57         52            49




           Table 14-66 COEFFICIENTS FOR DETERMINING STATIC PRESSURE DROP ACROSS
                                        DUCT SILENCERS

         Rectangular                   C1                  C2                      C3                   C4

         High                        0.6464              0.3971               2.637 x 10     7      2.012
         Pressure Drop
         Low                         0.6015              0.4627               9.802 x 10 8          2.011
         Pressure Drop

         Circular

         High                   5.108 x 10 - 3            1.999               4.007 x 10 - 8        2.002
         Pressure Drop
         Low                    5.097 x 10 - 3           2.000                1.104 x 10 8          2.022
         Pressure Drop




14.80
                                                                                                  CHAPTER 14



             Table 14-67 COEFFICIENT FOR SYSTEM COMPONENT EFFECT ON DUCT SILENCERS

           Distance between silencer             C(up)                         C(down)
           and closest edge of                   Upstream                      Downstream
           system component                      from entering                 from leaving
           (fan, elbow, branch TO, etc.          edge of silencer              edge of silencer
           Deq x 3 or greater                           1.0                            1.0
           Deq x 2                                      1.4                           1.4
           Dq x 1                                       1.9                           1.9
           Deq x 0.5                                    3.0                           3.0
           Directly Connected                           4.0                    Not recommended




                     Table 14-68 TRANSMISSION LOSS VALUES FOR CEILING MATERIALS

                                                               Transmission Loss-dB
Thickness                Surface Weight               1/1 Octave Band Center Frequency-Hz
(inches)                     (lb/ft2)     63      125      250      500       1000     2000            4000
Gypsum Board
     3/8                        1.6        6       11         17      22        28           32          24
     1/2                        2.1        9       14         20      24        30           31          27
     5/8                        2.7       10       15         22      26        31           28          30
      1                         4.6       13       18         26      30        30           29          37
                                                               Transmission Loss-dB
Dimensions               Surface Weight               1/1 Octave Band Center Frequency-Hz
(ft. x ft. x in.)            (lb/ft2)     63      125      250      500       1000     2000            4000
Acoustical Ceiling Tile-Exposed T-Bar Grid Suspended Lay-in-Ceilings
2 x4 x5/8                 0.6-0.7         4        9         9       14         19           24          26
2x4x1-1/2                   0.9           4        9        10       11         15           20          25
2 x4 x5/8                0.95-1.1          5      11        13       15         21           24          28
2x 2 x 5/8                1.2-1.3          5      10        11       15         19           22          24
Acoustical Ceiling Tile-Concealed Spline Suspended Ceiling
1 x 1 x 5/8                1.2             6      14          14      18        22           27          30




                                                                                                       14.81
                                                                         DUCT   DESIGN      TABLES     AND    CHARTS



                                         Table 14-69 CORRECTION COEFFICIENT "t"
                                            FOR DIFFERENT TYPES OF CEILINGS

t                                       Ceiling Configuration

                                        Gypboard: No Ceiling                           0.0001
                                          Diffusers or Penetrations
                                        Gypboard: Few Ceiling                           0.001
                                          Diffusers and Penetrations
                                          Well Sealed
                                        Lay-in-Suspended Tile: No                       0.001
                                          Integrated Lighting of
                                          Diffuser System
                                        Lay-in-Suspended Tile:                           0.03
                                          Integrated Lighting and
                                          Diffuser System




      Table 14-70 AVERAGE SOUND ABSORPTION COEFFICIENTS, o, FOR TYPICAL RECEIVING ROOMS
                                                                   Room Absorption Coefficient
                                                              1/1 Octave Band Center Frequency-Hz
    Type of Room                               63         125       250       500       1000     2000            4000

    Dead                                      0.26       0.30      0.35          0.4            0.43   0.46      0.52
     Acoustical ceiling,
      plush carpet, soft furnishings,
      people
    Medium Dead                               0.24       0.22          0.18     0.25            0.30   0.36      0.42
     Acoustical ceiling,
     commercial carpet, people
    Average                                   0.25       0.23          0.17     0.20            0.24   0.29      0.34
      Acoustical ceiling or
      commercial carpet, people
    Medium Live                               0.25       0.23          0.15     0.15            0.17   0.20      0.23
      Some acoustical material,
      people
    Live                                      0.26       0.24          0.12     0.10            0.09   0.11      0.13
       People only




    14.82
                                                                                          CHAPTER 14



                             Table 14-71 AIR ABSORPTION COEFFICIENTS

                                                Air Absorption Coefficient
                                         1/1 Octave Band Center Frequency-Hz
                 63          125         250          500            1000      2000           4000

m (1/ft)             0            0        0           0            0          0.0009        0.0029




                         Table 14-72 DECIBEL EQUIVALENTS OF NUMBERS (N)

                         10 LOG N     20 LOG N                      10 LOG N     20 LOG N
             N              (dB)         (dB)              N           (dB)         (dB)

                1          -10          -20                100          20           40
               .12         - 9          -18                125          21           42
               .16         - 8          -16                160          22           44
               .2          - 7          -14                200          23           46
               .25         - 6          -12                250          24           48
               .32         - 5          -10                320          25           50
               .4          - 4          -8                 400          26           52
               .5          - 3          -6                 500          27           54
               .63         - 2          -4                 630          28           56
               .8          -1           -2                 800          29           58
             1.0              0            0             1.000          30           60
             1.25             1            2             1.250          31           62
             1.6              2            4             1.600          32           64
             20               3            6             2.000          33           66
             2.5              4            8             2.500          34           68
             3.2              5          10              3.200          35           70
             4.0              6          12              4.000          36           72
             50               7          14              5.000          37           74
             6.3              8          16              6.300          38           76
             8                9           18             8.000          39           78
            10               10          20             10.000          40           80
            12               11          22             12.500          41           82
            16               12          24             16.000          42           84
            20               13          26             20.000          43           86
            25              14           28             25.000          44           88
            32               15          30             32.000          45           90
            40               16          32             40.000          46           92
            50               17          34             50.000          47           94
            63               18          36             63.000          48           96
            80               19          38             80.000          49           98
           100              20           40            100.000          50          100




                                                                                              14.83
                                                                          DUCT    DESIGN       TABLES     AND   CHARTS



                                             Table 14-73 FIVE PLACE LOGARITHMS

                     Logarithm    No.     Logarithm     No.   Logarithm    No.    Logarithm       No.     Logarithm
             No.

             .01     -2.00000     .50     - 1.69897      1    0.00000      50      1.69897        100     2.00000
             .02     -2.30103     .51     - 1.70757      2    0.30103      51      1.70757        125     2.09691
             .03     - 2.47712    .52     -1.71600       3    0.47712      52      1.71600        150     2.17609
             .04     -2.60206     .53     -1.72428       4    0.60206      53      1.72428        175     2.24304
             .05     -2.69897     .54     -1.73239       5    0.69897      54      1.73239        200     2.30103

             .06     -2.77815     .55     -1.74036       6     0.77815      55     1.74036        225     2.35218
             .07     -2.84510     .56     -1.74819       7     0.84510      56     1.74819        250     2.39794
             .08     - 2.90309    .57     -1.75587       8     0.90309      57     1.75587        275     2.43933
             .09     -2.95424     .58     -1.76343       9     0.95424      58     1.76343        300     2.47712
             .10     -1.00000     .59     -1.77085      10     1.00000      59     1.77085        325     2.51188

             .11     -1.04139     .60     -1.77815      11     1.04139      60     1.77815        350      2.54407
             .12     -1.07918     .61     -1.78533      12     1.07918      61     1.78533        375      2.57403
             .13     -1.11394     .62     -1.79239      13     1.11394      62     1.79239        400      2.60206
             .14     -1.14613     .63     - 179934      14     1.14613      63     1.79934        425      2.62839
              .15    -1.17609     .64     -1.80618      15     1.17609      64     1.80618        450      265321

              .16    -1.20412     .65     -1.81291      16     1.20412      65      1.81291       475      267669
              .17    -1.23045     .66     -1.81954      17     1 23045      66      1.81954       500      2.69897
              .18    -1.25527     .67     -1.82607      18     1.25527      67      1.82607       525      2.72016
              .19    -1.27875     .68     -1.83251      19     1.27875      68      1 83251       550      2.74036
              .20    -1.30103     .69     -1.83885      20     1.30103      69      183885        575      2.75967

                     -1.32222      .70    -1.84510       21    1.32222      70      1.84510       600
2.77815 .21
        .22          -1.34242      .71    -1.85126       22    1.34242      71      1.85126       625      2.79588
        .23          -1.36173      .72    -1.85733       23    1.36173      72      185733        650      2.81291
        .24          -1.38021      .73    -1.86332       24    1.38021      73      186332        675      2.82930
        .25          -1.39794      .74    -1.86923       25    1.39794      74      186923        700      2.84510

              .26     -1.41497     .75     -1.87506      26    1.41497      75      1.87506       725      2.86034
              .27     -1.43136     .76     -1.88081      27    1.43136      76      1.88081       750      2.87506
              .28     -1.44716     .77     -1.88649      28    1.44716      77      1.88649       800      2.90309
              .29     -1.46240      78     -1.89209      29    1.46240      78      1.89209       850      2.92942
              .30     -1.47712     .79     -1.89763      30    1.47712      79      1.89763       900      2.95424

              .31     -1.49136     80      -1.90309      31    1.49136      80      1.90309        950     2.97772
              .32     -1.50515     .81     - 1.90849     32    1.50515      81      1.90849      1.000     3.00000
              .33     -1.51851     .82     - 191381      33    1.51851      82      1.91381      2.000     3.30103
              .34     -1.53148     .83     -1.91908      34    1.53148      83      1.91908      3.000     3.47712
              .35     -1.54407     .84     -1.92428      35    1.54407      84      1.92428      4,000     3.60206

              .36     -1.55630     .85     -1.92942      36     1.55630      85     1.92942      5.000     3.69897
              .37     -1.56820     .86     -1.93450      37     1.56820      86     1.93450      6.000     3.77815
              .38     - 1.57978    .87     - 1.93952     38     1.57978      87     1.93952      7.000     3.84510
              .39     -1.59106     .88     -1.94448      39     1.59106      88     1.94448      8.000     3.90309
              .40     - 1.60206    .89     - 1.94939     40     1.60206      89     1.94939      9.000     3.95424

               .41    -1.61278      .90    -1.95424      41     1.61278      90     1.95424     10.000      4.00000
               .42    -1.62325      .91    -1.94904      42     1.62325      91     1.95904     20.000      4.30103
               .43    -1.63347      .92    -1.96379      43     1.63347      92     1.96379     30.000      4.47712
               .44    -1.64345      .93    -1.96848      44     1.64345      93     1.96848     40.000      4.60206
               .45    -1.65321      .94    -1.97313      45     1.65321      94     1.97313     50.000      4.9897

               .46    -1.66276      .95     -1.97772     46     1.66276      95      1.97772     60.000     4.77815
               .47    -1.67210      .96     -1.98227     47     1.67210      96      1.98227     70.000     4.84510
               .48    -1.68124      .97     -1.98677     48     1.68124      97      1.98677     80.000     4.90309
                      - 1.69020     .98     -1.99123     49     1.69020      98      1.99123     90.000     4.95424
               .49
                                    .99     - 1.99564                        99      1.99564    100.000     5.00000




     14.84
                                                                          CHAPTER 15
                                                                                                                  GLOSSARY

                                 A                                        Adjustable Differential: A means of changing the difference be-
                                                                          tween the control cut-in and cutout points.
 A-Scale: A filtering system that has characteristics which roughly       Adsorbent: A material which has the ability to cause molecules
 match the response characteristics of the human ear at low sound         of gases, liquids, or solids to adhere to its internal surfaces without
 levels (below 55 dB Sound Pressure Level, but frequently used to         changing the adsorbent physically or chemically. Certain solid ma-
 gauge levels to 85 dB). A-scale measurements are often referred          terials, such as silica gel and activated alumina, have this property.
 to as dB(A).                                                             Adsorption: The action, associated with the surface adherence,
 Absolute Filter: Obsolete term (See HEPA filter)                         of a material in extracting one or more substances present in an
 Absolute Pressure: Air at standard conditions (70°F air at sea           atmosphere or mixture of gases and liquids, unaccompanied by
 level with a barometric pressure of 29.92 in.Hg.) exerts a pressure      physical or chemical change. Commercial adsorbent materials
 of 14.696 psi. This is the pressure in a system when the pressure        have enormous internal surfaces.
 gauge reads zero. So the absolute pressure of a system is the            Aerodynamic Noise: Also called generated noise, self-generated
 gauge pressure in pounds per square inch added to the atmos-             noise; is noise of aerodynamic origin in a moving fluid arising from
 pheric pressure of 14.696 psi (use 14.7 psi in environmental system      flow instabilities. In duct systems, aerodynamic noise is caused by
 work) and the symbol is "psia."                                          airflow through elbows, dampers, branch wyes, pressure reduction
 Absorbent: A material which, due to an affinity for certain sub-         devices, silencers and other duct components.
 stances, extracts one or more such substances from a liquid or           Air, Ambient: Generally speaking, the air surrounding an object.
 gaseous medium with which it contacts and which changes phys-            Airborne Noise: Noise which reaches the observer by transmis-
 ically or chemically, or both, during the process. Calcium chloride      sion through air.
 is an example of a solid absorbent, while solutions of lithium chlo-     Air, Dry: Air without contained water vapor; air only.
 ride, lithium bromide, and ethylene glycols are liquid absorbents.       Air, Outdoor: Air taken from outdoors and, therefore, not previ-
 Absorber Surface: The surface of the collector plate which ab-           ously circulated through the system.
 sorbs solar energy and transfers it to the collector plate.              Air, Outside: External air, atmosphere exterior to refrigerated or
 Absorptance: The ratio of the amount of radiation absorbed by a          conditioned space; ambient (surrounding) air.
surface to the amount of radiation incident upon it.                      Air, Recirculated: Return air passed through the conditioner be-
 Absorption: A process whereby a material extracts one or more            fore being again supplied to the conditioned space.
substances present in an atmosphere or mixture of gases or liq-          Air, Reheating of: In an air conditioning system, the final step in
 uids accompanied by the material's physical and/or chemical             treatment, in the event the temperature is too low.
changes.                                                                 Air, Return: Air returned from conditioned or refrigerated space.
 Absorption Coefficient: For a surface, the ratio of the sound            Air, Saturated: Moist air in which the partial pressure of the water
energy absorbed by a surface of a medium (or material) exposed           vapor is equal to the vapor pressure of water at the existing tem-
to a sound field (or to sound radiation) divided by the sound energy      perature. This occurs when dry air and saturated water vapor
 incident on the surface. The stated values of this are to hold for an   coexist at the same dry-bulb temperature.
infinite area of the surface. The conditions under which measure-        Air, Standard: Dry air at a pressure of 29.92 in. Hg at 69.8°F
ments of absorption coefficients are made must be stated explicitly.     temperature and with a specific volume of 13.33 ft.3/lb.
The absorption coefficient is a function of both angle of incidence      Air Change Rate: The number of times the total air volume of a
and frequency. Tables of absorption coefficients usually list the        defined space is replaced in a given unit of time. Ordinarily com-
absorption coefficients at various frequencies, the values being         puted by dividing the total volume of the subject space (in cubic
those obtained by averaging over all angles of incidence.                feet) into the total volume of air exhausted from the space per unit
Absorption Unit: Is a factory tested assembly of component parts         of time.
producing refrigeration for comfort cooling by the application of        Air Changes: A method of expressing the amount of air leakage
heat. This definition shall apply to those absorption units which        into or out of a building or room in terms of the number of building
also produce comfort heating.                                            volumes or room volumes exchanged.
Acceleration: The time rate of change of velocity; i.e., the deriv-      Air Conditioner, Unitary: An evaporator, compressor, and con-
ative of velocity; with respect to time.                                 denser combination; designed in one or more assemblies, the
Acceleration Due to Gravity: The rate of increase in velocity of         separate parts designed to be assembled together.
a body falling freely in a vacuum. Its value varies with latitude and    Air Conditioning, Comfort: The process of treating air so as to
elevation. The International Standard is 32.174 ft. per second per       control simultaneously its temperature, humidity, cleanliness and
second.                                                                  distribution to meet the comfort requirements of the occupants of
Acceptance Test: A test made upon completion of fabrication,             the conditioned space.
receipt, installation or modification of a component unit or system      Air Conditioning Unit: An assembly of equipment for the treat-
to verify that it meets the requirements specified.                      ment of air so as to control, simultaneously, its temperature, hu-
Accuracy: The extent to which the value of a quantity indicated          midity, cleanliness and distribution to meet the requirements of a
by an instrument under test agrees with an accepted value of the         conditioned space.
quantity.                                                                Air Cooler: A factory-encased assembly of elements whereby the
Actuator: A controlled motor, relay or solenoid in which the electric    temperature of air passing through the device is reduced.
energy is converted into a rotary, linear, or switching action. An       Air Diffuser: A circular, square, or rectangular air distribution
actuator can effect a change in the controlled variable by operating     outlet, generally located in the ceiling and comprised of deflecting
the final control elements a number of times. Valves and dampers         members discharging supply air in various directions and planes,
are examples of mechanisms which can be controlled by actua-             and arranged to promote mixing of pimary air with secondary room
tors.                                                                    air.
Adiabatic Process: A thermodynamic process during which no               Air Gap: An air gap in a potable water distribution system is the
heat is added to, or taken from, a substance or system.                  unobstructed vertical distance through the free atmosphere be-




                                                                                                                                          15.1
                                                                                                                              GLOSSARY


tween the lowest opening from any pipe or faucet supplying water          the core opening of a grille, face, or register to the width. In rec-
to a tank, plumbing fixture or other device and the floor level rim       tangular ducts, the ratio of the width to the depth.
of the receptacle.                                                        Aspiration: Production of movement in a fluid by suction created
Air Shower: A relatively small, isolated "chamber" normally lo-           by fluid velocity.
cated at the main entrance of a cleanroom. Designed allegedly to          At-Rest Facility: A cleanroom which is complete and has the
remove particulate from personnel and garments by high velocity           production equipment installed, but has no personnel within the
air                                                                       facility.
Air, Supply: That air delivered to the conditioned space and used         Attenuation: The transmission loss or reduction in magnitude of
for ventilation, heating, cooling, humidification or dehumidification.    a signal between two points in a transmission system.
Air, Transfer: The movement of indoor air from one space to               Autumnal Equinox (See Also Vernal Equinox): The position of
another.                                                                  the sun midway between its lowest and highest altitude during the
Air, Ventilation: That portion of supply air which is outdoor air         autumn; it occurs September 21.
plus any recirculated air that has been treated for the purpose of        Auxiliary Contacts: A set of contacts that perform a secondary
maintaining acceptable indoor air quality.                                function, usually in relation to the operation of a set of primary
Air Washer: A water spray system or device for cleaning, humid-           contacts.
ifying, or dehumidifying the air.                                         Averaging Element: A thermostat sensing element which will
Airborne Sound: Sound which reaches the point of interest by              respond to the average duct temperature.
 radiation through the air.                                               Azimuth Angle (Solar): The angular direction of the sun with
Airlock: An area between the entrance to the cleanroom and the            respect to true south.
entry from an outside area. The airlock receives the same clean,
filtered air as the cleanroom, and is designed to prevent contami-
nated air in the outside area from flowing into the cleanroom. (Also
referred to as "Ante-Room.")
Algae: A minute fresh water plant growth which forms a scum on
the surfaces of recirculated water apparatus, interfering with fluid
flow and heat transfer.
Alternating Current (AC): A source of power for an electrical
circuit which periodically reverses the polarity of its charge.                                             B
Ambient: The existing surrounding environmental conditions
(Temperature, Relative Humidity, Pressure, etc ....) of a particular      Backflow: The unintentional reversal of flow in a potable water
area of consideration.                                                    distribution system which may result in the transport of foreign
Ampacity: A wire's ability to carry current safely, without undue         materials or substances into the other branches of the distribution
heating. The term formerly used to describe this characteristic was       system.
current-capacity of the wire.                                             Background Noise: Sound other than the signal wanted. In room
Amperage: The flow of current in an electrical circuit measured           acoustics, it is the irreducible noise level measured in the absence
in "amperes," abbreviated "amps" (A).                                     of any building occupants when all of the known sound sources
Amplitude of Ground Surface Temperature Variation: Peak                   have been turned off.
Annual fluctuation of ground surface temperature about a mean             Barometer: Instrument for measuring atmospheric pressure.
value.                                                                    Basic Principles: Essential theory and understanding of opera-
Anemometer: An instrument for measuring the velocity of a fluid.          tion.
Anemometer, Shielded Hot-Wire: An instrument for measuring                Bimetallic Element: One formed of two metals having different
air velocities based on the convective cooling effect of airflow on       coefficients of thermal expansion such as are used in temperature
a heated wire. Instruments of this type are specifically designed         indicating and controlling devices.
for low air speeds, ranging from about 25 to 300 feet per minute          Boiling Point: The temperature at which the vapor pressure of a
 (fpm).                                                                   liquid equals the absolute external pressure at the liquid-vapor
Anticipating Control: One which, by artificial means, is activated        interface.
sooner than it would be without such means, to produce a smaller          Branch Circuit: Wiring between the last overcurrent device and
differential of the controlled property. Heat and cool anticipators are   the branch circuit outlets.
commonly used in thermostats.                                             Breakout Noise: The transmission or radiation of noise through
Anticipators: A small heater element in two-position temperature          some part of the duct system to an occupied space in the building.
contollers which deliberately cause false indications of temperature      British Thermal Unit (Btu): The Btu is defined as the heat re-
 in the controller in an attempt to minimize the override of the dif-     quired to raise the temperature of a pound of water from 59° to
ferential and smooth out the temperature variation in the controlled      60°F
 space.                                                                   Btuh: Number of Btu's transferred during a period of one hour.
 Approach: In an evaporative cooling device, the difference be-           Bulb: The name given to the temperature sensing device located
tween the average temperature of the circulating water leaving the        in the fluid for which control or indication is provided. The bulb may
 device and the average wet-bulb temperature of the entering air.         be liquid-filled, gas-filled, or gas-and-liquid filled. Changes in tem-
 In a conduction heat exchanger device, the temperature difference        perature produce pressure changes within the bulb which are
 between the leaving treated fluid and the entering working fluid.        transmitted to the controller.
 Area: Generally used to designate a portion of a building at a           Building Envelope: The elements of a building which enclose
 given level of protection or contamination control, as set off from      conditioned spaces through which energy may be transferred to or
 adjoining portions of different contamination levels. Used some-         from the exterior.
 what interchangeably with "SPACE" or "ZONE."                             Bus Bar: A heavy, rigid metallic conductor which carries a large
 As-Built Facility: A cleanroom which is complete and operating,          current and makes a common connection between several circuits.
 with all services connected and functioning, but has no production       Bus bars are usually uninsulated and located where the electrical
 equipment or operating personnel within the facility.                    service enters a building; that is, in the main distribution cabinet.
 As-Found Data: Data comparing the response of an instrument              Bus Duct: An assembly of heavy bars of copper or aluminum that
 to known standards as determined without adjustment after the            acts as a conductor of large capacity.
 instrument is made operational.                                          Bypass: A pipe or duct, usually controlled by valve or damper, for
 Aspect Ratio: In air distribution outlets, the ratio of the length of    conveying a fluid around an element of a system.




15.2
                                                                                                                                   CHAPTER 15



                                   C                                          concentrations to meet appropriate cleanliness levels as defined
                                                                              by Federal Standard 209E.
                                                                              Clean Zone: A defined space in which the concentration of air-
 Calibration: Comparison of a measurement standard or instru-                 borne particles is controlled to specified limits.
 ment of unknown accuracy with another standard or instrument of              Clearing a Fault: Eliminating a fault condition by some means.
 known accuracy to detect, correlate, report, or eliminate by ad-             Generally taken to mean operation of the over-circuit device that
justment, any variation in the accuracy of the unknown standard               opens the circuit and clears the fault.
 or instrument.                                                               Clo Value: A numerical representation of a clothing ensemble's
 Calibration, Field: Calibration test performed in the field in ac-           thermal resistance. 1 Clo = 0.88 sq. ft. hr.°F/Btu.
 cordance with the manufacturer's recommendation and/or ac-                   Coanda Effect: The diversion of the normal fluid flow path from a
 cepted industry practices.                                                   jet by its attachment to an adjacent surface (wall or ceiling) caused
 Calibration, On-Line: Calibration performed using the reference              by a low pressure region between the fluid flow path and the
 system built into the instrument, in accordance with manufacturer's          surface.
 recommendations and/or accepted industry standards.                          Coefficient of Discharge: For an air diffuser, the ratio of net area
 Capacitance: The property of an electric current that permits the            or effective area at vena contracta of an orificed airstream to the
 storage of electrical energy in an electrostatic field and the release       free area of the opening.
 of that energy at a later time.                                              Coefficient of Expansion: The change in length per unit length
 Capacitor (condenser): An electrical device that will store an               or the change in volume per unit volume, per deg. change in tem-
 electric charge used to produce a power factor change.                       perature.
 Capacity, Latent: The available refrigerating capacity of an air             Coefficient of Performance (COP), Heat Pump: The ratio of
conditioner for removing latent heat from the space to be condi-              the compressor heating effect (heat pump) to the rate of energy
tioned.                                                                       input to the shaft of the compressor, in consistent units, in a com-
 Capillary: The name given to the thin tube attached to the bulb              plete heat pump, under designated operating conditions.
which transmits the bulb pressure changes to the controller or                Coil: A cooling or heating element made of pipe or tubing.
 indicator. The cross sectional area of the capillary is extremely            Cold Deck: The cooling section of a mixed air zoning system.
small compared to the cross section of the bulb so that the capil-            Collector Azimuth: The horizontal angle between true south and
 lary, which is usually outside of the controlled fluid, will introduce       a line which is perpendicular to the plane of the collector that is
the smallest possible error in the signal being transmitted from the          projected on a horizontal plane.
bulb.                                                                         Collector Plate: The component of a solar collector which trans-
Capillary Tube: The capillary tube is a metering device made from            fers the heat from solar energy to a circulating fluid.
a thin tube approximately 2 to 20 feet long and from 0.025 to 0.090           Collector (Solar): An assembly of components intended to cap-
inches in diameter which feeds liquid directly to the evaporator.            ture usable solar energy.
 Usually limited to systems of 1 ton or less, it performs all of the          Combustion: The act or process of burning.
functions of the thermal expansion valve when properly sized.                 Comfort Chart: A chart showing effective temperatures with dry-
Cathodic Protection: The process of providing corrosion protec-               bulb temperatures and humidities (and sometimes air motion) by
tion against electrolytic reactions that could be deleterious to the         which the effects of various air conditions on human comfort may
performance of the protected material or component.                           be compared.
Ceiling Outlet: A round, square, rectangular, or linear air diffuser         Comfort Cooling: Refrigeration for comfort as opposed to refrig-
located in the ceiling which provides a horizontal distribution pat-         eration for storage or manufacture.
tern of primary and secondary air over the occupied zone and                 Comfort Zone: (Average) the range of effective temperatures over
induces low velocity secondary air motion through the occupied               which the majority (50 percent or more) of adults feels comfortable;
zone.                                                                         (extreme) the range of effective temperatures over which one or
Celsius (Formerly Centigrade): A thermometric scale in which                  more adults feel comfortable.
the freezing point of water is called 0°C and its boiling point 100°C        Common Neutral: A neutral conductor that is common to, or
at normal atmospheric pressure (14.696 psi).                                 serves, more than one circuit.
Certificate of Compliance (Conformance): A written statement,                Compressibility: The ease which a fluid may be reduced in vol-
signed by a qualified party, attesting that the items or services are        ume by the application of pressure, depends upon the state of the
in accordance with specified requirements, and accompanied by                fluid as well as the type of fluid itself. In TAB work, consider that
additional information to substantiate the statement.                        water may not be compressed. Air is a compressible gas, but that
Certification: The process of validation required to obtain a cer-           factor is usually not considered during normal testing and balanc-
tificate of compliance.                                                      ing procedures.
Certification Agency: A company providing on-site, field certifi-            Compressor: The pump which provides the pressure differential
cation services for profit or gain.                                          to cause fluid to flow and in the pumping process increases pres-
Change of State: Change from one phase, such as solid, liquid                sure of the refrigerant to the high side condition. The compressor
or gas, to another.                                                          is the separation between low side and high side.
Changeover: The process of switching an air conditioning system              Concentration: The quantity of one constituent dispersed in a
from heating to cooling, or vice versa.                                      defined amount of another.
Channel: Term used to describe output of a load management                   Concentrator: A reflective surface or refracting lens for directing
system. Usually corresponds to a specific relay.                             insolation onto the absorber surface.
Chemical Compatibility: The ability of materials and compo-                  Condensate: The liquid formed by condensation of a vapor. In
nents in contact with each other to resist mutual chemical degra-            steam heating, water condensed from steam; in air conditioning,
dation, such as that caused by electrolytic action.                          water extracted from air, as by condensation on the cooling coil of
Circuit: An electrical arrangement requiring a source of voltage,            a refrigeration machine.
a closed loop of wiring, an electric load and some means for open-           Condensation: Process of changing a vapor into liquid by extract-
ing and closing it.                                                          ing heat. Condensation of steam or water vapor is effected in either
Circuit Breaker: A switch-type mechanism that opens automati-                steam condensers or dehumidifying coils, and the resulting water
cally when it senses an overload (excess current).                           is called condensate.
Cleanroom: A specially constructed room in which the air supply,             Condenser: The heat exchanger in which the heat absorbed by
air distribution, filtration of air supply, materials of construction, and   the evaporator and some of the heat of compression introduced by
operating procedures are regulated to control airborne particle              the compressor are removed from the system. The gaseous refri-




                                                                                                                                            15.3
                                                                                                                          GLOSSARY


gerant changes to a liquid, again taking advantage of the relatively   Convection: Transfer of heat by movement of fluid.
large heat transfer by the change of state in the condensing pro-      Convection, Forced: Convection resulting from forced circulation
cess.                                                                  of a fluid, as by a fan, jet or pump.
Condenser: Electrical-see "capacitor."                                 Convection, Natural: Circulation of gas or liquid (usually air or
Condensing Unit, Refrigerant: An assembly of refrigerating             water) due to differences in density resulting from temperature
components designed to compress and liquify a specific refriger-       changes.
ant. consisting of one or more refrigerant compressors, refrigerant    Conventional Flow (Nonlaminar Flow) Cleanroom: A clean-
condensers, liquid receivers (when required) and regularly fur-        room with non-uniform or mixed airflow patterns and velocities.
nished accessories.                                                    Cooling, Evaporative: Involves the adiabatic exchange of heat
Conditioned Space: Space within a building which is provided           between air and water spray or wetted surface. The water assumes
with heated and or cooled air or surfaces and, where required,         the wet-bulb temperature of the air, which remains constant during
with humidification or dehumidification means so as to maintain a      its traverse of the exchanger.
space condition falling within the "comfort zone."                     Cooling, Regenerative: Process of utilizing heat which must be
Conditions, Standard: A set of physical, chemical, or other pa-        rejected or absorbed in one part of the cycle to function usefully in
rameters of a substance or system which defines an accepted            another part of the cycle by heat transfer.
reference state or forms a basis for comparison.                       Cooling Coil: An arrangement of pipe or tubing which transfers
Conductance, Electrical: The reciprocal (opposite) of resistance       heat from air to a refrigerant or brine.
and is the current carrying ability of any wire or electrical compo-   Cooling Effect, Sensible: Difference between the total cooling
nent. Resistance is the ability to oppose the flow of current.         effect and the dehumidifying effect, usually in watts (Btuh).
Conductance, Surface Film: Time rate of heat flow per unit area        Cooling Effect, Total: Difference between the total enthalpy of
under steady conditions between a surface and a fluid for unit         the dry air and water vapor mixture entering the cooler per hour
temperature difference between the surface and fluid.                  and the total enthalpy of the dry air and water vapor mixture leaving
Conductance, Thermal: Time rate of heat flow through a body            the cooler per hour. expressed in watts (Btuh).
(frequently per unit area) from one of its bounding surfaces to the    Cooling Range: In a water cooling device, the difference between
other for a unit temperature difference between the two surfaces,      the average temperatures of the water entering and leaving the
under steady conditions.                                               device.
Conductivity, Thermal: The time rate of heat flow through unit         Core Area: The total plane area of that portion of a grille, included
area and unit thickness of a homogeneous material under steady         within lines tangent to the outer edges of the openings through
conditions when a unit temperature gradient is maintained in the       which air can pass.
direction perpendicular to area. Materials are considered homo-        Corresponding Values: Simultaneous values of various proper-
geneous when the value of the thermal conductivity is not affected     ties of a fluid, such as pressure, volume, temperature. etc.. for a
by variation in thickness or in size of sample within the range        given condition of fluid.
normally used in construction.                                         Corrosive: Having chemically destructive effect on metals (oc-
Conductor, Thermal: A material which readily transmits heat by         casionally on other materials).
means of conduction.                                                   Counterflow: In heat exchange between two fluids. opposite di-
Conduit: A round cross-section electrical raceway, of metal or         rection of flow, coldest portion of one meeting coldest portion of the
plastic.                                                               other.
Connected Load: The sum of all loads on a circuit.                     Critical Surface: The surface of the work part to be protected
Connection in Parallel: System whereby flow is divided among           from particulate contamination.
two or more channels from a common starting point or header            Critical Velocity: The velocity above which fluid flow is turbulent.
Connection in Series: System whereby flow through two or more          Cross Connection: Any physical connection or arrangement be-
channels is in a single path entering each succeeding channel only     tween two otherwise separate piping systems, one of which con-
after leaving the first or previous channel.                           tains potable water and the other either water of unknown or ques-
Contamination: The presence of any unwanted substance, ma-             tionable safety or steam, gas, chemicals, or other substances
terial or energy which adversely affects a product or procedure in     whereby there may be a flow from one system to the other, the
a cleanroom.                                                           direction of flow depending on the pressure differential between
Contactor: Electromagnetic switching device.                           the two systems.
Contaminant: An unwanted airborne constituent that may re-             Crossflow: Horizontal airflow.
duced acceptability of the air.                                        Crystal Formation, Zone of Maximum: Temperature range in
Control: A device for regulation of a system or component in           freezing in which most freezing takes place. i.e.. about 25 F to
normal operation, manual or automatic. If automatic, the implication   30 F for water.
is that it is responsive to changes of pressure, temperature or        Curb Box: Access to an underground valve at the street curb. It
other property whose magnitude is to be regulated.                     controls water service to a house or building.
Control Diagram (ladder diagram): A diagram that shows the             Current (I): The electric flow in an electric circuit, which is ex-
control scheme only. Power wiring is not shown. The control items      pressed in amperes (amps).
are shown between two vertical lines: hence, the name-ladder           Cycle: A complete course of operation of working fluid back to a
diagram.                                                               starting point, measured in thermodynamic terms (functions). Also
Control Point: The value of the controlled variable which the          in general for any repeated process on any system.
controller operates to maintain.                                       Cycle, Reversible: Theoretical thermodynamic cycle, composed
Controlled Area: An air conditioned work space or room in which        of a series of reversible processes, which can be completely re-
the particle concentration is lower than normal air conditioned        versed.
spaces. A controlled area is not to be classified as a cleanroom,
but some special filtration is required.
Controlled Device: One which receives the converted signal from
the transmission system and translates it into the appropriate ac-                                      D
tion in the environmental system. For example: a valve opens or
closes to regulate fluid flow in the system.                           DWV: Drainage, waste and vent.
Controller: An instrument which receives the signal from the sen-      Dalton's Law of Partial Pressure: Each constituent of a mixture
sing device and translates that signal into the appropriate correc-    of gases behaves thermodynamically as if it alone occupied the
tive measure. The correction is then sent to the system controlled     space. The sum of the individual pressures of the constituents
devices through the transmission system.                               equals the total pressure of the mixture.




15.4
                                                                                                                                  CHAPTER 15


Damper: A device used to vary the volume of air passing through          surface-cooler were carried to the saturation condition of the leav-
an air outlet, air inlet or duct.                                        ing air while maintaining the same ratio of sensible to total heat
Deadband: In HVAC, a temperature range in which neither heating          load in the process.
nor cooling is turned on; in load management, a kilowatt range in        Dew Point Depression: The difference between dry bulb and
which loads are neither shed nor restored.                               dew point temperatures (°F DB-°F DP).
Decay Rate: The rate at which the sound pressure level in an             Dew Point Temperature: (tdp) The temperature at which moist
enclosed space decreases after the sound source has stopped. It          air becomes saturated (100% relative humidity) with water vapor
is measured in decibels per second.                                      when cooled at constant pressure.
Decibel (dB): The unit "bel" is used in telecommunication engi-          Dielectric Fitting: An insulating or nonconducting fitting used to
neering as a dimensionless unit for the logarithmic ratio of two         isolate electrochemically dissimilar materials.
power quantities. The decibel is one-tenth of a bel. Therefore:          Differential: The difference between the points where a controller
      L 10 l    [ sound power ]                                          turns "on" and "off." If a thermostat turns a furnace on at 68° and
      L10 log,o reference power]                                         the differential is 3°, the burner will be turned off at 71°.
                                                                           Diffuse Sound Field: A diffuse sound field is a space in which at
 The referenced power for sound power level is 10-12 watts.                every point the flow of sound energy in all directions is equally
  In noise control work, the decibel notation is used to indicate the      probable. (It is often assumed that in a diffuse field, the sound
 magnitude of sound pressure and sound power.                              pressure level, averaged through time, is everywhere the same.)
 Combining Decibels: In sound survey work, it is frequently nec-           Diffuser: A circular, square, or rectangular air distribution outlet,
 essary to combine sound pressure level readings. An example              generally located in the ceiling and comprised of deflecting mem-
 would be to evaluate the effect of adding a noise source in a room       bers discharging supply air in various directions and planes, and
 where the noise level is already considered borderline. Since the        arranged to promote mixing of primary air with secondary room
 decibel scale is logarithmic, decibel values cannot be added di-         air.
 rectly. The correct procedure is to convert the decibels to intensity     Direct Acting: Instruments that increase control pressure as the
 ratios, add the intensity ratios, and reconvert this sum into deci-      controlled variable (such as temperature or pressure) increases;
 bels.                                                                    while reverse acting instruments increase control pressure as the
 Degree Day: A unit, based upon temperature difference and time,          controlled variable decreases.
 used in estimating fuel consumption and specifying nominal heat-         Direct Current (DC): A source of power for an electrical circuit
 ing load of a building in winter. For any one day, when the mean         which does not reverse the polarity of its charge.
 temperature is less than 65°F, there exist as many degree days as        Direct Field: The sound in a region in which all or most of the
 there are Fahrenheit degrees difference in temperature between           sound arrives directly from the source without reflection.
 the mean temperature for the day and 65°F.                               Directivity Factor: The ratio of the sound pressure squared at
 Dehumidification: The condensation of water vapor from air by            some fixed distance and direction divided by the mean-squared
 cooling below the dewpoint or removal of water vapor from air by         sound pressure at the same distance averaged over all directions
 chemical or physical methods.                                            from the source.
 Dehumidifier: (1) An air cooler or washer used for lowering the          Discharge Stop Valve: The manual service valve at the leaving
 moisture content of the air passing through it; (2) An absorption or     connection of the compressor.
 adsorption device for removing moisture from air.                        Discrete Logic: Electronic circuitry composed of standard tran-
 Dehydration: (1) removal of water vapor from air by the use of           sistors, resistors, capacitors, etc., as compared to microprocessor
 absorbing or adsorbing materials; (2) removal of water from stored       circuits where the logic is condensed on a single chip (integrated
 goods.                                                                   circuit).
 Delta Service: An arrangement of the utility transformers. Com-          Domestic Hot Water: Potable hot water as distinguished from
 monly shown "A."                                                         hot water used for house heating.
 Demand: The probable maximum rate of water flow as determined            D.O.P. (Dioctyl Phthalate): An aerosol generated by blowing air
 by the number of water supply fixture units.                             through liquid dioctyl phthalate. Thermally generated D.O.P. is an
 Demand Charge: That part of an electric bill based on kW de-             aerosol generated by condensing vapor that has been evaporated
 mand and the demand interval, expressed in dollars per kilowatt.         from liquid (D.O.P.)by heat. The aerosol mean particle diameter is
 Demand charges offset construction and maintenance of a utility's        between 0.2 and 0.4 micron with a maximum geometric standard
need for a large generating capacity.                                     deviation of 1.3.
 Demand Control: A device which controls the kW demand level              D.O.R Aerosol Generator, Air Operated: A device for producing
by shedding loads when the kW demand exceeds a predetermined              a D.O.P. aerosol, operated by compressed air at room tempera-
set point.                                                               ture, equipped with Laskin nozzles to produce a heterogeneous
Demand Interval: The period of time during which kW demand                D.O.P. test aerosol.
is monitored by a utility service, usually 15 or 30 minutes long.         D.O.P. Aerosol Generator, Pressurized Gas-Thermal: A device
Demand Load: The actual amount of load on a circuit at any time.         for producing D.O.P. aerosol, operated by pressurized gas and
The sum of all the loads which are ON. Equal to the connected            equipped with heating means.
load minus the loads that are OFF                                         Downflow: Vertical airflow (from ceiling to floor).
Demand Reading: Highest or maximum demand for electricity                 Draft: a) A current of air, when referring to the pressure difference
an individual customer registers in a given interval, example, 15        which causes a current of air or gases to flow through a flue,
minute interval. The metered demand reading sets the demand              chimney, heater, or space; or b) to a localized effect caused by
charge for the month.                                                    one or more factors of high air velocity, low ambient temperature,
Density: The ratio of the mass of a specimen of a substance to           or direction of air flow, whereby more heat is withdrawn from a
the volume of the specimen. The mass of a unit volume of a               person's skin than is normally dissipated.
substance. When weight can be used without confusion, as syn-            Drier: A manufactured device containing a desiccant placed in the
onymous with mass, density is the weight per unit volume.                refrigerant circuit. Its primary purpose is to collect and hold within
Desiccant: Any absorbent or adsorbent, liquid or solid, that will        the desiccant, all water in the system in excess of the amount
remove water or water vapor from a material. In a refrigeration          which can be tolerated in the circulating refrigerant.
circuit, the desiccant should be insoluble in the refrigerant.           Drift: Term used to describe the difference between the set point
Design Working Pressure: The maximum allowable working                   and the actual operating or control point.
pressure for which a specific part of a system is designed.              Drip: A pipe, or a steam trap and a pipe considered as a unit,
Dewpoint, Apparatus: That temperature which would result if the          which conducts condensation from the steam side of a piping sys-
psychrometric process occurring in a dehumidifier, humidifier or         tem to the water or return side of the system.



                                                                                                                                         15.5
                                                                                                                            GLOSSARY


Droop: Terms used to describe the difference between the set            Emissivity: The property of a surface that determines its ability
point and the actual operating or control point.                        to give off radiant energy.
Drop: The vertical distance that the lower edge of a horizontally       Emittance: The ratio of the radiant energy emitted by a body to
projected airstream drops between the outlet and the end of its         the energy emitted by a black body at the same temperature.
throw.                                                                  End Reflection: When a duct system opens abruptly into a large
Dry bulb, Room: The dry bulb (dewpoint, etc.) temperature of the        room, some of the acoustic energy at the exit of the duct is reflected
conditioned room or space.                                              upstream with the result that the amount of the acoustic energy
Dry Bulb Temperature: The temperature registered by an ordi-            radiated into the room is reduced. This decrease in radiated en-
nary thermometer. The dry bulb temperature represents the mea-          ergy increases as the frequency decreases.
sure of sensible heat, or the intensity of heat.                        Energy: Expressed in kilowatt-hours (kWh) or watt-hours (Wh).
Dry Bulb Temperature, Adjusted (tadb): The average of the air           and is equal to the product of power and time.
temperature (ta) and the mean radiant temperature (t,) at a given           energy = power . time
location. The adjusted dry bulb temperature (tadb) is approximately                      =
                                                                            kilowatt-hours    kilowatts k hours
equivalent to operative temperature (to) at air motions less than 80        watt-hours     watts . hours
fpm when t, is less than 120oF                                          Energy (Consumption) Charge: That part of an electric bill
Duct: A passageway made of sheet metal or other suitable mate-          based on kWh consumption (expressed in cents per kWh). Energy
rial, not necessarily leaktight, used for conveying air or other gas    charge covers cost of utility fuel, general operating costs. and part
at low pressures.                                                       of the amortization of the utility's equipment
Dust: An air suspension (aerosol) or particles of any solid material,   Energy Efficiency Ratio (EER), Cooling: The ratio of net cooling
usually with particle size less than 100 microns.                       capacity in Btuh to total electric input in watts under designated
Dynamic Discharge Head: Static discharge head plus friction             operating conditions.
head plus velocity head.                                                Engine: Prime mover: device for transforming fuel or heat energy
Dynamic Insertion Loss: The dynamic insertion loss of a si-             into mechanical energy.
lencer, duct lining, or other attenuating device is the performance     Enthalpy: The total quantity of heat energy contained ina sub-
measured in accordance with ASTM E 477 when handling the                stance, also called total heat; the thermodynamic property of a
rated airflow. It is the reduction in sound pressure level, expressed   substance defined as the sum of its internal energy plus the quan-
in decibels, due solely to the placement of the sound attenuating       tity Pv J, where P= pressure of the substance, v            its volume,
device in the duct system.                                              and J - the mechanical equivalent of heat
Dynamic Suction Head: Positive static suction head minus fric-           Enthalpy, Specific: A term sometimes applied to enthalpy per
tion head and minus velocity head.                                      unit weight.
 Dynamic Suction Lift: The sum of suction lift and velocity head         Entrainment: The capture of part of the surrounding air by the
at the pump suction when the source is below pump centerline.           airstream discharged from an outlet (sometimes called secondary
                                                                        air motion).
                                                                         Entropy: The ratio of the heat added to a substance to the ab-
                                                                        solute temperature at which it is added.
                                                                         Entropy, Specific: A term sometimes applied to entropy per unit
                                 E                                      weight.
                                                                         Equal Friction Method: A method of duct sizing wherein the
Economizer: A system of dampers, temperature and humidity                selected duct friction loss value is used constantly throughout the
sensors, and motors which maximizes the use of outdoor air for           design of a low pressure duct system.
cooling.                                                                 Equivalent Duct Diameter: The equivalent duct diameter for a
Effect, Humidifying: Latent heat of water vaporization at .the av-       rectangular duct with sides of dimensions a and b is         4 ab
erage evaporating temperature times the number of pounds of              Evaporation: Change of state from liquid to vapor.
water evaporated per hour in Btuh.                                       Evaporative Cooling: The adiabatic exchange of heat between
Effect, Sun: Solar energy transmitted into space through windows         air and a water spray or wetted surface. The water approaches the
and building materials.                                                  wet-bulb temperature of the air, which remains constant during its
Effect, Total Cooling: The difference between the total enthalpy         traverse of the exchanger.
of the dry air and water vapor mixture entering a unit per hour and      Evaporator: The heat exchanger in which the medium being
the total enthalpy of the dry air and water vapor (and water) mixture    cooled, usually air or water, gives up heat to the refrigerant through
leaving the unit per hour, expressed in Btu per hour.                    the exchanger transfer surface. The liquid refrigerant boils into a
Effective Area: The net area of an outlet or inlet device through        gas in the process of the heat absorption.
which air can pass, equal to the free area times the coefficient of      Exfiltration: Air leakage outward through cracks and interstices
discharge.                                                               and through ceilings, floors and walls of a space or building
Effectiveness (Efficiency): The ratio of the actual amount of heat       Extended Surface: Heat transfer surface, one or both sides of
transferred by a heat recovery device to the maximum heat transfer       which are increased in area by the addition of fins, discs, or other
possible between the airstreams (sensible heat/sensible heat, sen-       means.
sible heat'total heat, or total heat/total heat).
Elasticity of Demand: The change in quantity of electricity (or
other commodity) purchased as a result of a change in its price.
Demand for electricity is "elastic" when it increases or decreases
in response to decreases or increases, respectively, in the price
for the electricity.                                                                                      F
Electrical Circuit: A power supply, a load, and a path for current
flow are the minimum requirements for an electrical circuit.            Face Area: The total plane area of the portion of a grille, coil, or
 Electromechanical: Converting electrical input into mechanical         other items bounded by a line tangent to the outer edges of the
action. A relay is an electromechanical switch.                         openings through which air can pass.
 Electro-Pneumatic (EP) Switches: Switches that open or close           Face Velocity: The velocity obtained by dividing the air quantity
 an air line valve from an electrical impulse.                          by the component face area.
 Electrostatic Discharge (E.S.D.): A transfer of electrostatic          Fahrenheit: A thermometric scale in which 32 (oF) denotes freez-
 charge between objects at different electrostatic potentials caused    ing and 212 (oF) the boiling point of water under normal pressure
 by direct contact or induced by electrostatic field.                   at sea level (14.696 psi).




15.6
                                                                                                                                      CHAPTER 15


  Fail Safe: In load management, returning all loads to conventional      Floating Action Controllers: Essentially two position type con-
  control during a power failure. Accomplished by a relay whose           trollers which vary the position of the controlled devices but which
  contacts are normally closed.                                           are arranged to stop before reaching a maximum or minimum
  Fan, Centrifugal: A fan rotor or wheel within a scroll type housing     position.
  and including driving mechanism supports for either belt drive or       Flow, Laminar or Streamline: Fluid flow in which each fluid par-
  direct connection.                                                      ticle moves in a smooth path substantially parallel to the paths
  Fan Performance Curve: Fan performance curve refers to the              followed by all other particles.
  constant speed performance curve. This is a graphical presenta-         Flow, Turbulent: Fluid flow in which the fluid moves transversely
  tion of static or total pressure and power input over a range of air    as well as in the direction of the tube or pipe axis, as opposed to
  volume flow rate at a stated inlet density and fan speed. It may        streamline or viscous flow.
  include static and mechanical efficiency curves. The range of air       Flue: A special enclosure incorporated into a building for the re-
  volume flow rate which is covered generally extends from shutoff        moval of products of combustion to the out-of-doors.
  (zero air volume flow rate) to free delivery (zero fan static pres-
                                                                          Type "A": A flue listed for use with oil, gas, or coal burning equip-
  sure). The pressure curves are generally referred to as the pres-
                                                                                      ment.
  sure-volume curves.
  Fan Propeller: A propeller or disc type wheel within a mounting         Type "B": A manufactured flue listed for use with gas burning
  ring or plate and including driving mechanism supports for either                   equipment.
  belt drive or direct connection.                                         Fluid: Gas, vapor, or liquid.
  Fan, Tubeaxial: A propeller or disc type wheel within a cylinder         Fluid Head: The static pressure of fluid expressed in terms of the
  and including driving mechanism supports for either belt drive or        height of a column of the fluid, or of some manometric fluid, which
  direct connection.                                                       it would support.
  Fan, Vaneaxial: A disc type wheel within a cylinder, a set of air        Fluid, Heat Transfer: Any gas, vapor, or liquid used to absorb
  guide vanes located either before or after the wheel and including       heat from a source at a high temperature and reject it to a lower
  driving mechanism supports for either belt drive or direct connec-       temperature substance.
 tion.                                                                     Fluid Dynamics: Fluid Dynamics is used to describe the condition
  Fault: A short circuit-either line to line, or line to ground.           of motion of a fluid within a system. The velocity of a fluid is based
  Feed Line: A pipe that supplies water to items such as a boiler or       upon the cross-sectional area and the volume of a fluid passing
 a domestic hot water tank.                                               through it. The importance of this property is that volume may be
  Filter: A device to remove solid material from a fluid.                  determined for air or water systems when the area and velocity
  Filter-Drier: A combination device used as a strainer and mois-          are known.
 ture remover.                                                             Fluid Statics: Fluid Statics as applied to TAB work, refers to a
  Fin: An extended surface to increase the heat transfer area, as          condition of a quantity of fluid at rest. It is the direct result of gravity
 metal sheets attached to tubes.                                           and weight. Static pressure is used in both air and water testing
 Final Filter: The last stage of filtration before the airstream enters   to determine the potential for the movement of fluid within a system.
 the clean space. The performance grade of this filter determines          Pressures in air systems are normally measured in units of inches
 the air quality entering the clean space.                                of water (in.w.g.). A pressure unit of one inch of water is equivalent
 First Acoustically Critical Room: Most duct systems service a            to the static pressure found at the base of a column of water one
 number of rooms. The room that has the shortest duct run from             inch high. Pressures in water systems are normally measured in
 the fan is usually exposed to more fan noise than rooms further          pounds per square inch (psi), but are converted to feet of water
 away from the fan. If this "first" room has the same noise criterion      (ft. w.g.) for the purpose of evaluating pump and equipment per-
 (NC) or a lower NC value than rooms further away from the fan, it        formance.
 may be assumed that, if the acoustical attenuation of the duct           Focusing Collector: A collector using some type of focusing
 system from the fan to this "first" room satisfies the requirements      device (parabolic mirror, fresnel lens, etc.) to concentrate the in-
 for this "first" room, it also satisfies the acoustical requirements     solation on an absorbing element.
 for rooms further away from the fan.                                     Force: The action on a body which tends to change its relative
 Fire Damper: A device, installed in an air distribution system,          condition as to rest or motion.
 designed to close automatically upon detection of heat, to interrupt      Forced Circulation: Circulation of heat transfer fluid by a pump
 migratory airflow, and to restrict the passage of flame. A combi-        or fan.
 nation fire and smoke damper shall meet the requirements of both.        Forward Flow: Forward flow occurs when air flows and noise
 Fire Resistance Rating: The time, in minutes or hours, that ma-          propagates in the same direction, as in an air conditioning supply
 terials or assemblies have withstood a fire exposure as established      system or in a fan discharge.
 in accordance with the test procedures of NFPA 251, Standard             Free Area: The total minimum area of the openings in the air
 Methods of Fire Tests of Building Construction and Materials.            outlet or inlet through which air can pass.
 Fire Wall: A wall having adequate fire resistance and structural         Free Delivery-Type Unit: A device which takes in air and dis-
 stability under fire conditions to accomplish the purpose of subdi-      charges it directly to the space to be treated without external ele-
 viding buildings to restrict the spread of fire.                         ments which impose air resistance.
 First Air: The air which issues directly from the HEPA filter before     Free Sound Field (Free Field): A free sound field is a field in a
 it passes over any work location.                                        homogeneous, isotropic medium free from boundaries. In practice,
 First Work Location: The work location nearest the downstream            it is a field in which the effects of the boundaries are negligible
side of the HEPA filters in a laminar airflow device or cleanroom.        over the region of interest. In the free field, the sound pressure
 Fixed Collector: A permanently oriented collector that has no            level decreases 6dB for a doubling of distance from a point source.
provision for seasonal adjustment or tracking of the sun.                 Freezing Point: Temperature at which a given liquid substance
Flame Spread Rating: The flame spread rating of a material                will solidify or freeze on removal of heat. Freezing point of water
refers to a number or classification of material obtained according       is 32°F
to NFPA 255, Method of Test of Surface Burning Characteristics            Frequency: The number of vibrations or waves or cycles of any
of Building Materials.                                                    periodic phenomenon per second. In noise control of duct systems,
Flanking (Sound) Transmission: The transmission of sound be-              our interest lies in the audible frequency range of 20 to 20,000
tween two rooms by any indirect path of sound transmission.               cycles per second. The United States has adopted the international
Flat-Plate Collector: A collector without external concentrators or       designation of "hertz" (Hz.) for cycles per second.
focusing devices, usually consisting of an absorber plate, cover          Frequency Spectrum: A representation of a complex noise which
plates, back and side insulation and a container                          has been resolved into frequency components. The most com-




                                                                                                                                                15.7
                                                                                                                            GLOSSARY


monly used components are 1/1octave bands and 1 3 octave                  heat interchange in which a change of state (latent heat) occurs.
bands.                                                                    Heat, Specific: The ratio of the quantity of heat required to raise
Friction: Friction is the resistance found at the duct and piping         the temperature of a given mass of any substance one degree to
walls. Resistance creates a static pressure loss in systems. The          the quantity required to raise the temperature of an equal mass
primary purpose of a fan or pump is to produce a design volume            of a standard substance (usually water at 59 F) one degree.
of fluid at a pressure equal to the frictional resistance of the system   Heat, Total (Enthalpy): The sum of sensible heat and latent heat
and the other dynamic pressure losses of the components.                  between an arbitrary datum point and the temperature and state
Friction Head: The pressure in psi or feet of the liquid pumped           under consideration.
which represents system resistance that must be overcome.                 Heat Capacity: The amount of heat necessary to raise the tem-
Full Load Current: See Running Current.                                   perature of a given mass one degree. Numerically, the mass mul-
Fumes: Solid particles commonly formed by the condensation of             tiplied by the specific heat.
vapors from normally solid materials such as molten metals.               Heat Conductor: A material capable of readily conducting heat.
Fumes may also be formed by sublimation, distillation, calcination,       The opposite of an insulator or insulation.
or chemical reaction wherever such processes create airborne              Heat Exchanger: A device specifically designed to transfer heat
particles predominantly below one micron in size. Such solid par-         between two physically separated fluids.
ticles sometimes serve as condensation nuclei for water vapor to          Heat of Fusion: Latent heat involved in changing between the
form smog.                                                                solid and the liquid states.
                                                                          Heat of Vaporization: Latent heat involved in the change between
                                                                          liquid and vapor states.
                                                                          Heat Pump: A refrigerating system employed to transfer heat into
                                                                          a space or substance. The condenser provides the heat while the
                                  G                                       evaporator is arranged to pick up heat from air, water, etc. By
                                                                          shifting the flow of air or other fluid, a heat pump system may also
GFI, GFCI: Ground fault (circuit) interrupter-a device that senses        be used to cool the space.
ground faults and reacts by opening the circuit.                          Heat Transfer Medium: A fluid used in the transport of thermal
Gang: One wiring device position in a box.                                energy.
Gas: Usually a highly superheated vapor which, within acceptable          Heat Transmission: Any time-rate of heat flow: usually refers to
limits of accuracy, satisfies the perfect gas laws.                       conduction, convection and radiation combined.
Gas, Inert: A gas that neither experiences nor causes chemical            Heat Transmission Coefficient: Any one of a number of coeffi-
reaction nor undergoes a change of state in a system or process;          cients used in the calculation of heat transmission by conduction,
e.g., nitrogen or helium mixed with a volatile refrigerant.               convection, and radiation, through various materials and struc-
Gas Constant: The coefficient "R" in the perfect gas equation:            tures.
PV - MRT                                                                  Heating, Regenerative (or Cooling): Process of utilizing heat,
Gradual Switches: Manual adjustment devices which proportion              which must be rejected or absorbed in one part of the cycle, to
the control condition in accordance with the position of the switch.      perform a useful function in another part of the cycle by heat trans-
Grains of Moisture: The unit of measurement of actual moisture            fer.
contained in a sample of air. (7000 grains = one pound of water).         HEPA Filter (High Efficiency Particulate Air Filter): A throw-
Gravity, Specific: Density compared to density of standard ma-            away extended media, dry-type filter in a rigid frame having a
terial; reference usually to water or to air.                             minimum particle-collection efficiency of 99.97 percent for 0.3 mi-
Grille: A louvered or perforated covering for an air passage open-        cron thermally-generated dioctyl phthalate (D.O.P.)or acceptable
ing which can be located on a wall, ceiling or floor.                     alternative particles, and a maximum clean-filter pressure drop of
Ground: Zero voltage, or any point connected to the earth or              1.0 inch water gauge. when tested at rated airflow capacity.
"ground."                                                                 Heterogeneous Dioctyl Phthalate (D.O.R): An aerosol having
Ground Bus: A busbar in a panel or elsewhere, deliberately con-           the approximate light-scattering mean droplet-size distribution as
nected to ground.                                                         follows:
Ground Conductor: Conductor run in an electrical system, which            99 percent less than 3.0 micron
is deliberately connected to the ground electrode. Purpose is to          50 percent less than 0.7 micron
provide a ground point throughout the system. Insulation color-           10 percent less than 0.4 micron
green. Also called "green ground."                                        Hidden Demand Charge: Electric bill charges that are based on
Ground Fault: An unintentional connection to ground.                      cents per kWh per kW demand contain a hidden demand charge.
                                                                          A low load factor for a building then penalizes the energy user
                                                                          through this "hidden" charge.
                                                                          High Limit Control: A device which normally monitors the con-
                                                                          dition of the controlled medium and interrupts system operation if
                                  H                                       the monitored condition becomes excessive.
                                                                          High Pressure Cutout: A pressure actuated switch to protect the
Head, Dynamic or Total: In flowing fluid, the sum of the static           compressor from pressure often caused by high condenser tem-
and velocity heads at the point of measurement.                           peratures and pressure due to fouling and lack of water or air
Head, Static: The static pressure of fluid expressed in terms of          High Side: Parts of the refrigerating system subjected to con-
the height of a column of the fluid, or of some manometric fluid,         denser pressure or higher; the system from the compression side
which it would support.                                                   of the compressor through the condenser to the expansion point
Head, Velocity: In a flowing fluid, the height of the fluid or of some    of the evaporator
manometric fluid equivalent to its velocity pressure.                     Horsepower: Unit of power in foot-pound-second system; work
Heat: The form of energy that is transferred by virtue of a temper-       done at the rate of 550 ft-lb per sec, or 33,000 ft-lb per min.
ature difference.                                                         Hot Deck: The heating section of a multizone system.
Heat, Latent: Change of enthalpy during a change of state, usually        Hot Gas Bypass: The piping and manual, but more often auto-
expressed in Btu per lb. With pure substances, latent heat is ab-         matic, valve used to introduce compressor discharge gas directly
sorbed or rejected at a constant temperature.                             into the evaporator This type of arrangement will maintain com-
Heat, Sensible: Heat which is associated with a change in tem-            pressor operation at light loads down to zero by falsely loading the
perature; specific heat exchange of temperature; in contrast to a         evaporator and compressor.




15.8
                                                                                                                               CHAPTER 15


 Hot Gas Piping: The compressor discharge piping which carries            Input Override Relay: A relay that allows the duty cycle to be
 the hot refrigerant gas from the compressor to the condenser.            inhibited on specific channels because of inputs from outdoor tem-
 Velocities must be high enough to carry entrained oil.                   perature, space temperature, case temperature, time-of-day, etc.
 Humidifier: A device to add moisture to air.                             Sometimes called "duty cycle control relay."
 Humidifying Effect: The latent heat of vaporization of water at          Inrush Current: The current that flows the instant after the switch
the average evaporating temperature times the weight of water             controlling current flow to a load is closed. Also called "locked
 evaporated per unit of time.                                             rotor current."
 Humidistat: A regulatory device, actuated by changes in humidity,        Insertion Loss: The insertion loss of an element of an acoustic
 used for the automatic control of relative humidity.                    transmission system is the positive or negative change in acoustic
 Humidity: Water vapor within a given space.                              power transmission that results when the element is introduced.
 Humidity, Absolute: The weight of water vapor per unit volume.           Insolation: The total amount of solar energy reaching a surface
 Humidity, Percentage: The ratio of the specific humidity of humid        per unit of time.
air to that of saturated air at the same temperature and pressure,        Instantaneous Rate: Method for determining when load shedding
usually expressed as a percentage (degree of saturation: satura-         should occur. Actual energy usage is measured and compared to
tion ratio).                                                             a present kilowatt level. If the actual kilowatt level exceeds a des-
Humidity Ratio: The ratio of the mass of the water vapor to the          ignated set point, loads will be shed until the actual rate drops
mass of dry air contained in the sample.                                 below the set point.
 Humidity, Relative: The ratio of the mol fraction of water vapor        Insulation, Thermal: A material having a relatively high resis-
present in the air, to the mol fraction of water vapor present in        tance to heat flow and used principally to retard heat flow.
saturated air at the same temperature and barometric pressure;           Interstage Differential: In a multistage HVAC system, the change
approximately, it equals the ratio of the partial pressure or density    in temperature at the thermostat needed to turn additional heating
of the water vapor in the air, to the saturation pressure or density,    or cooling equipment on.
respectively, of water vapor at the same temperature.                    Isentropic: An adjective describing a reversible adiabatic pro-
Humidity, Specific: Weight of water vapor (steam) associated             cess; a change taking place at constant entropy.
with 1 lb. weight of dry air, also called humidity.                      Isobaric: An adjective used to indicate a change taking place at
Hunting: A condition which occurs when the desired condition             constant pressure.
cannot be maintained. The controller, controlled device and sys-         Isokinetic Sampling: Any technique for collecting airborne par-
tem, individually or collectively, continuously override or "over-       ticulate matter in which the collection is so designed that the air-
shoot" the control point with a resulting fluctuation and loss of        stream entering it has a velocity equal to that of the air passing
control of the condition to be maintained.                               around and outside the collector.
Hydrostatic Pressure: The pressure at any point in a liquid at           Isothermal: An adjective used to indicate a change taking place
rest; equal to the depth of the liquid multiplied by its density.        at constant temperature.
Hygroscopic: Absorptive of moisture, readily absorbing and re-
taining moisture.


                                                                                                          J
                                                                         Junction Box: Metal box in which tap to circuit conductors is
                                                                         made. Junction box is not an outlet, since no load is fed from it
                                                                         directly.
 Impedance (Z): The quantity in an AC circuit that is equivalent to
 resistance in a DC circuit, inasmuch as it relates current and
voltage. It is composed of resistance plus a purely AC concept
called reactance and is expressed, like resistance, in ohms.                                              K
 Impervious: Not air porous.
 "In" Contacts: Those relay contacts which complete circuits             Kilovolt Ampere: Product of the voltage times the current. Differ-
when the relay armature is energized. Also referred to as Normally       ent from kilowatts because of inductive loads in an electrical sys-
Open Contacts.                                                           tem. Abbreviated: kVA kilowatts is equal to KVA times power factor.
Inch of Water (in. w.g.): A unit of pressure equal to the pressure       Kilowatt: 1000 watts. Abbreviated: kW.
exerted by a column of liquid water 1 inch high at a temperature of      Kilowatt-Hour: A measure of electrical energy consumption. 1000
39.2°F                                                                   watts being consumed per hour. Abbreviated: kWh.
Incidence, Angle of: The angle at which insolation strikes a             kW Demand: The maximum rate of electric power usage required
surface.                                                                 to operate a facility during a period of time, usually a month or
Indicator: A term used to describe any device such as a ther-            billing period. Often called "demand".
mometer or pressure gauge which is used to indicate the condition        kWh Consumption: The amount of electric energy used over a
at a point in the system but which does not provide any controlling      period of time; the number of kWh used per month. Often called
action or effect on the system operation.                                "consumption".
Inductance: The process when a second conductor is placed next
to a conductor carrying AC current (but not touching it), the ever-
changing magnetic field will induce a current in the second con-
ductor.
Induction: The capture of part of the ambient air by the jet action                                      L
of the primary airstream discharging from a controlled device.
Inductive Loads: Loads whose voltage and current are out-of-             Lag: A delay in the effect of a changed condition at one point in
phase. True power consumption for inductive loads is calculated          the system, on some other condition to which it is related. Also,
by multiplying its voltage, current, and the power factor of the load.   the delay in action of the sensing element of a control, due to the
Infiltration: Air flowing into a building as through a wall, crack,      time required for the sensing element to reach equilibrium with the
etc.                                                                     property being controlled; i.e., temperature lag, flow lag, etc.




                                                                                                                                       15.9
                                                                                                                             GLOSSARY


Laminar (Unidirectional) Airflow: Airflow in which the entire             Liquid Sight Glass: The glass ported fitting in the liquid line used
body of air within a confined area moves with uniform velocity            to indicate adequate refrigerant charge. When bubbles appear in
along parallel flow lines.                                                the glass, there is insufficient refrigerant in the system.
Laminar Airflow Cleanroom: A cleanroom in which the filtered              Liquid Solenoid Valve: The electrically operated automatic shu-
air entering the room makes a single pass through the work area           toff valve in the liquid piping which closes on system shutdown to
in a parallel airflow pattern, with a minimum of turbulent flow areas.    close off receiver discharge when used in pump down cycle and
Laminar airflow rooms have HEPA filter coverage of at least 80            which prevents refrigerant migration in any system.
percent of the ceiling (Vertical Flow) or one wall (Horizontal Flow),     Load: The amount of heat per unit time imposed on a refrigerant
producing a uniform and parallel airflow. (Net filter medium face         system, or the required rate of heat removal.
area versus gross area = 0.80.)                                           Load Factor: This is a ratio expressing a customer's average
Laminar Flow Clean Air Device: A clean bench, clean work                  actual use of the utility's capacity provided versus the maximum
station, wall or ceiling hung module, or other device (except a           amount used.
cleanroom) which incorporates a HEPA filter(s) and motor-                 Load Management: The control of electrical loads to reduce kW
blower(s) for the purpose of supplying laminar flow clean air to a        demand and kWh consumption.
controlled work space.                                                    Load Programmer: Any device which turns loads on and off on
Langley: Standard unit of insolation measurements, 1 langley =            a real time, time interval, or kW demand basis.
1 cal/sq.cm. (1 langley/min.        221 Btuh sq.ft.).                     Load Side: The side of a device electrically farthest from the
Laskin Nozzle: A nozzle used for the generation of a heteroge-            current source.
neous D.O.P. aerosol by compressed gas (as defined in Air Gen-            Locked Rotor Current: See 'Inrush Current".
erated D.O.P.).                                                           Loudness: The subjective human definition of the intensity of a
Latent Heat of Fusion: The heat required to change a solid to a           sound. Human reaction to sound is highly dependent on the sound
liquid at the same temperature; i.e. ice to water.                        pressure and frequency.
Latent Heat of Vaporization: The amount of heat necessary to              Loudness Level: A subjective method of rating loudness in which
change a quantity of water to water vapor without changing either         a 1000 Hz tone is varied in intensity until it is judged by listeners
temperature or pressure. When water is vaporized and passes               to be equally as loud as a given sound sample. The loudness level
into the air, the latent heat of vaporization passes into the air along   in "phons" is taken as the sound pressure level, in decibels, of the
with the vapor. Likewise, latent heat is removed when water vapor          1000 Hz tone.
is condensed.                                                             Louver: An assembly of sloping vanes intended to permit air to
Law of Partial Pressure, Dalton's: Each constituent of a mixture          pass through and to inhibit transfer of water droplets.
of gases behaves thermodynamically as if it alone occupied the            Low Limit Control: A device which normally monitors the condi-
space. The sum of the individual pressures of the constitutents           tion of the controlled medium and interrupts system operation if
equals the total pressure of the mixture.                                 the monitored condition drops below the desired minimum value.
Level: The logarithm of the ratio, expressed in decibels, of two          Low Side: The refrigerating system from the expansion point to
quantities proportional to power or energy. The quantity which is         the point where the refrigerant vapor is compressed; where the
the denominator of the ratio is the standard reference quantity.          system is at or below evaporated pressure.
Light Emitting Diode: A low current and voltage light used as an          Low Temperature Cutout: A pressure or temperature actuated
indicator on load management equipment. Abbreviated: LED.                 device with sensing element in the evaporator, which will shut the
Limit: Control applied in the line or low voltage control circuit to      system down at its control setting to prevent freezing chilled water
break the circuit of conditions move outside a preset range. In a         or to prevent coil frosting. Direct expansion equipment may not use
motor, a switch which cuts off power to the motor windings when           this device.
the motor reaches its full open position.                                 Low Voltage: In the control industry, a power supply of 25 volts
Limit Control: A temperature, pressure, humidity, dew point or            or less.
other control that overrides the demand control and/or duty cycler
to prevent any affect on the business operation from load manage-
ment, malfunction, or abnormal conditions. Also called "load ov-
erride".
Limited Combustible Material: A building construction material                                            M
not complying with the definition of noncombustible material, which,
in the form in which it is used, has a potential heat value not           MCM: Thousand circular mil-used to describe large wire sizes.
exceeding 3500 Btu/lb(8141 kj/kg) (see NFPA 259, Standard Test            Magnahelic Gauge: An instrument used to measure (in inches
Method for Potential Heat of Building Materials) and complies with        of water gauge) differential air pressure between two spaces.
one of the following paragraphs (a) or (b). Materials subject to          (Trade name of Dwyer Instruments, Inc.)
increase in combustibility or flame spread rating beyond the limits       Manometer: An instrument for measuring pressures: especially
herein established through the effects of age, moisture, or other         a U-tube partially filled with a liquid, usually water, mercury, or a
atmospheric condition shall be considered combustible.                    light oil, so constructed that the amount of displacement of the
   (a) Materials having a structural base of noncombustible mate-         liquid indicates the pressure being exerted on the instrument.
   rial, with a surfacing not exceeding a thickness of 1/8 in. (3.2       Mass: The quantity of matter in a body as measured by the ratio
   mm) which has a flame spread rating not greater than 50.               of the force required to produce given acceleration, to the accel-
   (b) Materials, in the form and thickness used, other than as           eration.
   described in (a), having neither a flame spread rating greater         Mass Law (Sound): The law relating to the transmission loss of
   than 25 nor evidence of continued progressive combustion, and          sound barriers which says that in a part of the frequency range,
   of such composition that surfaces that would be exposed by             the magnitude of the loss is controlled entirely by the mass per
   cutting through the material on any plane would have neither a         unit area of the barrier. The law also says that the transmission
   flame spread rating greater than 25 nor evidence of continued          loss increases 6 decibels for each doubling of frequency or each
   progressive combustion.                                                doubling of the barrier mass per unit area.
 Line Slide: The side of a device electrically closest to the source      Master (Central) Control: Control of all outlets from one point.
of current.                                                               Maximum "No-Flow" Temperature: The maximum temperature
 Line Voltage: In the control industry, the normal electric supply        that will be obtained in a component when the heat transfer fluid
voltages, which are usually 120 or 240 volts.                             is not flowing through the system.
 Liquefaction: A change of state to liquid; generally used instead        Media: The heat transfer material used in rotary heat exchangers,
of condensation in cases of substances ordinarily gaseous.                also referred to as matrix.




15.10
                                                                                                                                   CHAPTER 15


 Melting Point: For a given pressure, the temperature at which                                               0
the solid and liquid phases of the subsance are in equilbrium.
 Microbar: A unit of pressure equal to 1 dyne/cm2 (one millionth            Occupied Zone: The region within an occupied space between
of the pressure of the atmosphere).                                         planes 3 and 72 inches (75 and 1800 mm) above the floor and
 Micro-Organism: A microscopic organism, especially a bacter-               more than 2 feet (600 mm) from the walls or fixed air conditioning
 ium, fungus, or a protozoan.                                               equipment (see ASHERAE Standard 55-1981).(1)
 Micron: A unit of measurement equal to one-millionth of a meter            Octave Band (O.B.): A range of frequency where the highest
or approximately 0.00003937 inch. (25 microns are approximately            frequency of the band is double the lowest frequency of the band.
0.001 inch).                                                               The band is usually specified by the center frequency.
Microprocessor: A small computer used in load management to                 1/1 Octave Band:: A range of frequencies where the highest
analyze energy demand and consumption such that loads are                  frequency of the band is double the lowest frequency band. The
turned on and off according to a predetermined program.                     band is specified by the center frequency. The preferred octave
Mixed Airflow Cleanroom: A hybrid cleanroom consisting of a                 bands are designated by the following center frequencies: 31.5, 63,
combination of laminar airflow and turbulent airflow within the             125, 250, 500, 1000,2000, 4000, 8000, 16,000.
same enclosure.                                                             Odor: A quality of gases, liquids or particles that stimulates the
Modulation: Of a control, tending to adjust by increments and              olfactory organ.
decrements.                                                                Offset: Term used to describe the difference between the set point
Modulating Control: A mode of automatic control in which the               and the actual operating or control point.
action of the final control element is proportional to the deviation,      Ohm (R) or (V): A measure of pure resistance in an electrical
from set point, of the controlled medium.                                  circuit.
Modulating Controllers: Constantly reposition themselves in                Ohm's Law: The relationship between current and voltage in a
proportion to the requirements of the system, theoretically being          circuit. It states that current is proportional to voltage and inversely
able to maintain an accurately constant condition.                         proportional to resistance. Expressed algebraically, in DC circuits
Motor Control Center: A single metal enclosed assembly con-                I = E/R; in AC circuits / = E/Z.
taining a number of motor controllers and possibly other devices           "On-off" Control: A two position action which allows operation
such as switches and control devices.                                      at either maximum or minimum condition, or on or off, depending
Multidirectional Airflow: Airflow in which the air within a con-           on the position of the controller.
fined area moves in a non-uniform or turbulent flow.                       On-Site Field Certification: Certification at the location of usage.
Multipole: Connects to more than 1 pole such as a 2-pole circuit           Opaque: Not permitting transmission of radiant energy.
breaker.                                                                   Open Circuit: The condition when either deliberately or acciden-
Multistage Thermostat: A thermostat which controls auxiliary               tally, an electrical conductor or connection is broken or open with
equipment for heating or cooling in response to a greater demand           a switch.
for heating or cooling.                                                    Operating Point: The value of the controlled condition at which
                                                                           the controller actually operates. Also called control point.
                                                                           Operational Facility: A cleanroom in normal operation.
                                                                           Optimum Operative Temperature: Temperature that satisfies
                                                                           the greatest possible number of people at a given clothing and
                                                                           activity level.
                                                                           Out Contacts: Those relay contacts which complete circuits when
                                                                           the relay coil is deenergized. Also referred to as "normally closed
                                                                           contacts."
                                  N                                        Outgassing: The emission of gases by materials and compo-
                                                                           nents, usually during exposure to elevated temperature, or re-
 Natural Ventilation: The movement of outdoor air into a space             duced pressure.
through intentionally provided openings, such as windows and               Outlet, Ceiling: A round, square, rectangular, or linear air diffuser
doors, or through nonpowered ventilators or by infiltration.               located in the ceiling, which provides a horizontal distribution pat-
N.C.: Normally closed contacts of a relay. Contacts are close-            tern of primary and secondary air over the occupied zone and
circuited when the relay is de-energized.                                  induces low velocity secondary air motion through the occupied
N.O.: Normally open contacts of a relay. Contacts are open-cir-           zone.
cuited when relay is deenergized.                                          Outlet, Slotted: A long, narrow air distribution outlet, comprised
Neutral: The circuit conductor that is normally grounded or at zero        of deflecting members, located in the ceiling sidewall, or sill, with
voltage difference to the ground.                                         an aspect ratio greater than 10, designed to distribute supply air
Nocturnal Radiation: Loss of energy by radiation to the night sky.        in varying directions and planes, and arranged to promote mixing
Noise: Sound which is unpleasant or unwanted by the recipient.            of primary air and secondary room air.
Noise Criteria Curves (NC Curves): Curves that define the limits          Outlet, Vaned: A register or grille equipped with vertical and/or
which the octave band spectrum of a noise source must not exceed          horizontal adjustable vanes.
if a certain level of occupant acceptance is to be achieved.              Outlet Velocity: The average velocity of air emerging from an
Noise Criterion (NC) Curves: Established 1/1 octave band noise            opening, fan or outlet, measured in the plane of the opening.
spectra for rating the the amount of noise of an occupied space           Output: Capacity, duty, performance, net refrigeration produced
with a single number.                                                     by system.
Noncombustible Material: A material which, in the form in which           Outside Air Opening: Any opening used as an entry for air from
it is used and under the conditions anticipated, will not ignite, burn,   outdoors.
support combustion, or release flammable vapors when subjected            Overall Coefficient of Heat Transfer (thermal transmittance):
to fire or heat. Materials reported as noncombustible, when tested        The time rate of heat flow through a body per unit area, under
in accordance with ASTM E136, Standard Method of Test for Non-            steady conditions, for a unit temperature difference between the
combustibility of Elementary Materials, shall be considered non-          fluids on the two sides of the body.
combustible materials.                                                    Overcurrent Device: A device such as a fuse or a circuit breaker
Normally open (or Normally closed): The position of a valve,              designed to protect a circuit against excessive current by opening
damper, relay contacts, or switch when external power or pressure         the circuit.
is not being applied to the device. Valves and dampers usually are        Overload: Acondition of excess current; more current flowing than
returned to a "normal" position by a spring.                              the circuit was designed to carry.



                                                                                                                                           15.11
                                                                                                                             GLOSSARY


Override: A manual or automatic action taken to bypass the nor-          Photovoltaic Conversion: Use of semiconductor or other pho-
mal operation of a device or system.                                     tovoltaic devices that convert solar radiation directly to electricity.
Oxidation: A reaction in which oxygen combines with another              Pilot Duty Relay: A relay used for switching loads such as an-
substance.                                                               other relay or solenoid valve coils. The pilot duty relay contacts are
                                                                         located in a second control circuit. Pilot duty relays are rated in
                                                                         volt-amperes (VA).
                                                                         Pitch: The pitch of a sound depends primarily on its frequency. In
                                                                         music, sounds of higher frequencies are referred to as treble notes,
                                                                         while those of lower frequencies are referred to as bass notes.
                                 P                                       Planting Screen: Bushes or other planting that hides a refrigerant
                                                                         compressor.
Package A/C unit: Consists of a factory-made assembly which              Plenum: An air compartment connected to one or more distrib-
normally includes an indoor conditioning coil, compressor(s), con-       uting ducts.
densing coil, and may include a heating function as well.                Plug-in Bus Duct: Bus duct with built-in power tap-off points. Tap-
Parallel Airflow: Unidirectional airflow, as demonstrated by intro-      off is made with a plug-in switch, circuit breaker, or other fitting.
duction of an isokinetic smoke stream which exhibits a measured          Pneumatic: Operated by air pressure.
dispersion of not more than 14o from straight line flow.                 Pneumatic-Electric (PE) Switches: Device that operates an
Parallel Circuit: One where all the elements are connected               electric switch from a change of air pressure.
across the voltage source. Therefore, the voltage on each element        Point, Critical: Of a substance, state point at which liquid and
is the same but the current through each may be different.               vapor have identical properties; critical temperature, critical pres-
Particulate Matter: A state of matter in which solid or liquid sub-      sure, and critical volume are the terms given to the temperature,
stances exist in the form of aggregated molecules or particles.          pressure, and volume at the critical point. Above the critical tem-
Airborne particulate matter is typically in the size range of 0.01 to    perature or pressure, there is no demarcation line between liquid
100 micrometers.                                                         and gaseous phases.
Particle: A very small discrete mass of solid or liquid matter, usu-     Point of Duty: A statement of air volume flow rate and static or
ally measured in microns.                                                total pressure at a stated density and is used to specify the point
Particle Count: Concentration expressed in terms of the number           on the system curve at which a fan is to operate.
of particles per unit volume of air or other gas.                        Point of Operation: Used to designate the single set fan perfor-
Particle Counter: A light-scattering instrument with display or          mance values which correspond to the point of intersection of the
recording means to count and size discrete particles in air.             system curve and the fan pressure-volume curve.
Particle Size: An expression for the size of solid or liquid particles   Point of Rating: A statement of fan performance values which
expressed as the apparent maximum linear dimension or diameter           correspond to one specific point on the fan pressure-volume curve.
of the particle.                                                         Polarity: The direction of current flow in a DC circuit. By conven-
Particulate Matter: A general term applied to miniature particles        tion, current flows from plus to minus. Electron flow is actually in
of material suspended in gases or liquids.                               the opposite direction.
Passive Solar System: An assembly of collectors, thermal stor-            Pole: An electrical connection point. In a panel, the point of con-
age device(s), and transfer media which converts solar energy into       nection. On a device, the terminal that connects to the power.
thermal energy and in which no energy in addition to solar is used        Potable Water: Water that is safe to drink.
to accomplish the transfer of thermal energy. The prime element in       Potential Transformer: A voltage transformer. The voltage sup-
a passive solar system is usually some form of thermal capaci-           plied to a primary coil induces a voltage in a secondary coil ac-
tance.                                                                   cording to the ratio of the wire windings in each of the coils.
Pass-Through-Box: A double-doored chamber arranged to per-               Potentiometer: An electromechanical device having a terminal
mit transfer of material and/or equipment between two confined           connected to each and to the resistive element, and a third terminal
spaces of different contamination levels.                                connected to the wiper contact. The electrical input is divided as
Peak Demand: The greatest amount of kilowatts needed during              the contact moves over the element, thus making it possible to
a demand interval.                                                       mechanically change the resistance.
Peak Load Pricing: A pricing principle that charges more for             Power (P): Expressed in watts (W) or kilowatts (kW), and is equal
purchases that contribute to the peak demand and, thereby, cause         to:
the expansion of productive capacity when the peak demand ex-                in DC circuit, P = El and P = /2R
ceeds the peak capacity (less minimum excess capacity). In the               in AC circuit, P = El x Power factor
electric power industry, this means charging more for electricity
bought on or near the seasonal peak of the utility or on or near the     Power Factor (pf): A quantity that relates the volt-amperes of an
daily peak of the utility. The latter requires special meters; the       AC circuit to the wattage (power = volt-amperes x power factor).
former does not.                                                         Power factor also is the ratio of the circuit resistance (R) to the
Performance Factor: Ratio of the useful output capacity of a             impedance (Z) expressed as a decimal between zero and one (p.f.
system to the input required to obtain it. Units of capacity and input    = R/Z). When the power factor equals one, all consumed power
need not be consistent.                                                  produces useful work.
Pert: Program, evaluation and review technique; a system of plan-        Power Factor Charge: A utility charge for "poor" power factor. It
ning, scheduling, controlling and reviewing a series of interdepen-      is more expensive to provide power to a facility with a poor power
dent events in order to follow a proper sequence and complete a          factor (usually less than 0.8).
project as quickly and inexpensively as possible.                        Power Factor Correction: Installing capacitors on the utility ser-
 Pervious: Air porous.                                                   vice's supply line to improve the power factor of the building.
 Phase: Part of an AC voltage cycle. Residential electrical service      Power Supply: The voltage and current source for an electrical
is 2-phase; commercial facilities are usually 3-phase AC voltage.        circuit. A battery, a utility service, and a transformer are power
 Phon: A measurement,of loudness level. The loudness level in            supplies.
phons of any sound is the sound pressure level of the 1000-Hz            Predicting Method: Method for determining when load shedding
 reference tone which is equally loud to the sound being rated. The      should occur. A formula is used to arrive at a preset kilowatt limit.
 loudness of 1 sone corresponds to a loudness level of 40 phons          Then the actual amount of energy accumulated during the utility's
 in accordance with the definition of the sone; a two fold change of     demand intervals is measured. A projection is made of the actual
 loudness in sones is associated with a 10-phon change in loudness       rate of energy usage during the rest of the interval. If the predicted
 level.                                                                  value exceeds the preset limit, loads will be shed.




15.12
                                                                                                                                CHAPTER 15


Preferred Noise Criterion (PNC) Curves: The PNC curves are                Properties, Thermodynamic: Basic qualities used in defining
a proposed modification of the older NC curves. These PNC curves          the condition of a substance, such as temperature, pressure, vol-
have values that are about 1 dB lower than the NC curves in the           ume, enthalpy, entropy.
four octave bands at 125, 250, 500, and 1000 Hz for the same              Proportional Band: The range of values of a proportional posi-
curve rating numbers. In the 63 Hz band, the permissible levels           tioning controller through which the controlled variable must pass
are 4 or 5 dB lower; in the highest three bands, they are 4 or 5 dB       to move the final control element through its full operating range.
lower.                                                                    Commonly used equivalents are "throttling range" and "modulat-
Prefilter: A filter, usually of lower performance grade than the final    ing range."
filter, that precedes the final filter.                                   Proportional Control: See Modulating Control.
Preheating: In air conditioning, to heat the air ahead of other           Psychrometer: An instrument for ascertaining the humidity or
processes.                                                                 hygrometric state of the atmosphere.
Pressure: The normal force exerted by a homogeneous liquid or              Psychrometric Chart: A graphical representation of the thermo-
gas, per unit of area, on the wall of its container.                      dynamic properties of moist air.
Pressure,. Absolute: Pressure referred to that of a perfect vac-           Pull Box: A metal cabinet inserted into a conduit run for the
uum. It is the sum of gauge pressure and atmospheric pressure.            purpose of providing a cable pulling point. Cable may be spliced in
Pressure, Atmospheric: It is the pressure indicated by a barom-           these boxes.
eter. Standard atmosphere is the pressure equivalent to 14.696 psi         Pulsing Demand Meter: A meter which generates a pulse in
or 29.921 in. of mercury at 32°F                                          correspondence with each revolution of a kWh meter. Pulses are
Pressure, Critical: Vapor pressure corresponding to the sub-               recorded on paper or magnetic tape. Pulse can also be the signal
stance's critical state at which the liquid and vapor have identical      to demand control equipment.
properties.                                                                Pure Tone: A pure tone sound that has a unique pitch and is
Pressure, Gauge: Pressure above atmospheric.                               characterized by a sinusoidal variation in sound pressure with
Pressure, Hydrostatic: The normal force per unit area that would          time. The frequency spectrum of a pure tone shows a single line
be exerted by a moving fluid on an infinitesimally small body im-          at a discrete frequency.
mersed in it if the body were carried along with the fluid.                Pyranometer: A measurement device to determine local values
Pressure, Partial: Portion of total gas pressure of a mixture at-          of total (direct and diffuse) isolation.
tributable to one component.                                               Pyrometer: An instrument for measuring high temperatures.
Pressure, Saturation: The saturation pressure for a pure sub-              Pyrheliometer: A measurement device to determine local values
stance for any given temperature is that pressure at which vapor           of direct insolation.
and liquid, or vapor and solid, can coexist in stable equilibrium.
Pressure, Static (SP): The normal force per unit area that would
be exerted by a moving fluid on a small body immersed in it if the
body were carried along with the fluid. Practically, it is the normal
force per unit are at a small hole in a wall of the duct through which
the fluid flows (piezometer) or on the surface of a stationary tube                                        R
at a point where the disturbances, created by inserting the tube,
cancel. It is supposed that the thermodynamic properties of a mov-        Raceway: Any support system, open or closed, for carrying elec-
ing fluid depend on static pressure in exactly the same manner as         tric wires.
those of the same fluid at rest depend upon its uniform hydrostatic       Radiation (Acoustic): The process of turning structure-borne
 pressure.                                                                noise into airborne (or some other fluid-borne) noise.
 Pressure, Total (TP): In the theory of the flow of fluids, the sum       Radiation, Thermal: The transmission of heat through space by
of the static pressure and the velocity pressure at the point of          wave motion; the passage of heat from one object to another with-
 measurement. Also called dynamic pressure.                               out warming the space between.
 Pressure, Vapor: The partial pressure exerted by the water vapor         Radius of Diffusion: The horizontal axial distance an airstream
contained in air.                                                         travels after leaving an air outlet before the maximum stream ve-
 Pressure, Velocity (Vp): In moving fluid, the pressure capable of        locity is reduced to a specified terminal level; e.g., 200, 150 or 100
 causing an equivalent velocity, if applied to move the same fluid        fpm.
through an orifice such that all pressure energy expended is con-         Random Incidence: If an object is in a diffuse sound field, the
verted into kinetic energy.                                               sound is said to strike the object at random incidence.
 Pressure Drop: Pressure loss in fluid pressure, as from one end          Real Time: Time measured according to the time of day (1 PM,
 of a duct to the other, due to friction, dynamic losses, and changes     2 PM, etc.). Different from the "electronic time" of a cycling device.
 in velocity pressure.                                                    Receiver: An auxiliary storage receptacle for refrigerant when the
 Pressure Regulator: Automatic valve between the evaporator               system is pumped down and shut down.
outlet and compressor inlet that is responsive to pressure or tem-        Reflected Isolation: The portion of the total solar energy reaching
 perature; it functions to throttle the vapor flow when necessary to      a surface (window, wall, collector) which has been reflected by an
 prevent the evaporator pressure from falling below a preset level.       adjoining surface.
 Primary Air: The initial airstream to an air outlet or terminal device   Reflectivity: The property of a material that determines its ability
 being supplied by a fan or supply duct prior to any entrainment of       to reflect radiant energy.
 ambient air.                                                             Refrigerant: The fluid used for heat transfer in a refrigerating
 Primary Control: A device which directly or indirectly controls the      system, which absorbs heat at a low temperature and a low pres-
control agent in response to needs indicated by the controller.           sure of the fluid and rejects heat at a higher temperature and a
 Typically a motor, valve, relay, etc.                                    higher pressure of the fluid, usually involving changes of state of
 Primary Element: The portion of the controller which first uses          the fluid.
 energy derived from the controlled medium to produce a condition          Regenerated Noise: Duct noise, which is generated by air tur-
 representing the value of the controlled variable; for example, a         bulence in the duct or fittings.
 thermostat bimetal.                                                       Register: A grille equipped with an integral damper or control
 Primary Service: High voltage service, above 600 volts.                  valve.
 "Process" Hot Water: Hot water needed for manufacturing pro-              Relative Humidity (RH): The ratio of water vapor in the air as
 cesses over and above the "domestic hot water" that is for the            compared to the maximum amount of water vapor that may be
 personal use of industrial workers.                                       contained.




                                                                                                                                         15.13
                                                                                                                            GLOSSARY


Relay: An electromechanical switch that opens or closes contacts         called the Room Effect. The Magnitude of the Room Effect de-
in response to some controlled action. Relay contacts can be             pends upon the amount of the sound absorption in the room (Sa-
normally open (N.O.) and or normally closed (N.C.). Relays may           bins), the distance between the termination duct and the nearest
be electric, pneumatic, or a combination of both. PE and EP              observer and the directivity factor of the source.
switches are relays.                                                     Room Velocity: The residual air velocity level in the occupied
Relay, Thermal: A switching relay in which a small heater warms          zone of the conditioned space (e.g. 65, 50, 35 fpm).
a bimetal element which bends to provide the switching force.            Running Current: The current that flows through a load after
Remote Temperature Set Point: Ability to set a temperature               inrush current. Usually called full load current.
control point for a space from outside the space. Often used in
public areas.
Reset: A process of automatically adjusting the control point of a
given controller to compensate for changes in outdoor tempera-
ture. The hot deck control point is normally reset upward as the
outdoor temperature drops. The cold deck control point is normally                                        S
reset downward as the outdoor temperature increases.
Reset Controllers: Two controllers operating together: one sen-          Sabin: The unit of acoustic absorption. One sabin is one square
sing a condition other than that of the controlled space and chang-      foot of perfect sound-absorbing material.
ing the set point of the second controller, which is directly respon-    Saturation, Degree of: The ratio of the weight of water vapor
sible for the result in the controlled space. The resetting controller   associated with a pound of dry air to the weight of water vapor
is commonly called the master, and the controller being reset is         associated with a pound of dry air saturated at the same temper-
commonly called the submaster (slave).                                   ature.
Reset Ratio: The ratio of change in outdoor temperature to the           Seasonal Energy Efficiency Ratio (SEER): The total quantity
change in control point temperature. For example, a 2:1 reset ratio      of heat delivered or removed by heating or cooling equipment in
means that the control point will increase 1 degree for every 2          Btu divided by the total electrical energy input in kilowatt hours
degrees change in outdoor temperature.                                   over an entire season.
Resistance ( ): The opposition which limits the amount of current        Seasonal Performance Factor: The ratio of the total quantity of
that can be produced by an applied voltage in an electrical circuit,     heat delivered by a heat pump. (including supplemental resistance
measured in ohms.                                                        heaters) to the total quantity of energy input (including supplemen-
 Resistance, Thermal: The reciprocal of thermal conductance.             tary resistance heaters) for the total annual heating hours below
 Resistive Loads: Electrical loads whose power factor is one. Usu-       65 F
 ally contain heating elements.                                          Secondary Air: The air surrounding an outlet that is captured or
Resistivity, Thermal: The reciprocal of thermal conductivity.            entrained by the initial outlet discharge airstream (furnished by a
 Respirable Particles: Respirables particles are those that pen-         supply duct or fan).
etrate into and are deposited in the non-ciliated portion of the lung.   Secondary Service: Voltage service up to 600 volts
 Particles greater than 10 micrometers aerodynamic diameter are          Seismic: Subject to or caused by an earthquake.
not respirable.                                                          Semi-Extended Plenum: A trunk duct that is extended as a
 Return Air: Air returned from conditioned or refrigerated space.        plenum from a fan or HVAC unit to serve multiple outlets and or
 Reverberant Sound Field: A space in which sound persists be-            branch ducts.
 cause of continuous reflections. A reverberant field is not neces-      Sensible Heat: Sensible heat is any heat transfer that causes a
 sarily diffuse.                                                         change in temperature. Heating and cooling of air and water that
 Reverberation: The persistence of sound in an enclosed space            may be measured with a thermometer is sensible heat. Heating or
 after the sound source has stopped. In a reverberation room, it is      cooling coils that simply increase or decrease the air temperature
 characterized by the decay or dying away of the sound.                  without a change in moisture content are examples of sensible
 Reverberation Room: A highly sound reflective room in which             heat.
 special care has been taken to make the sound field as diffuse as       Sensible Heat Factor: The ratio of sensible heat to total heat.
 possible.                                                               Sensible Heat Ratio, Air Cooler: The ratio of sensible cooling
 Reverberation Time: The reverberation time of an enclosed               effect to total cooling effect of an air cooler.
 space is the number of seconds required, or that would be required      Sensing Device: A device that keeps track of the measured con-
 were the decay rate to remain constant, for the sound pressure          dition and its fluctuations so that when sufficient variation occurs
 level to decrease by 60 decibels.                                       it will originate the signal to revise the operation of the system and
 Reverse Flow: Occurs when noise propagates and air flows in             offset the change. Example: a thermostat "bulb.' A sensing device
 opposing direction, as in a typical return-air system.                  may be an integral part of a controller.
 Riser Diagram: Electrical block-type diagram showing connection         Sensing Element: The first system element or group of elements.
 of major items of equipment. It is also applied to signal equipment     The sensing element performs the initial measurement operation.
 connections. Also generally applied to multistory buildings for ver-    Sensitivity: The ability of a control instrument to measure and act
 tical hydronic piping and ductwork.                                     upon variations of the measured condition
 Riser Shaft: A vertical shaft designed to house electric cables,        Sensor: A sensing element.
 piping and ductwork.                                                    Sequencer: A mechanical or electrical device that may be set to
 Room Absorption: The product of average absorption coeffi-              initiate a series of events and to make the events follow in se-
 cients inside a room and the total surface area. This is usually        quence.
 expressed in sabins.                                                    Sequencing Control: A control which energizes successive
 Room Criterion (RC) Curves: The RC similar to NC or PNC                 stages of heating or cooling equipment as its sensor detects the
 curves. However, they have a slightly different shape to approxi-       need for increased heating or cooling capacity May be electronic
 mate a well balanced, bland-sounding spectrum whenever the              or electromechanical.
 space requirements dictate that a certain amount of background          Series Circuit: One with all the elements connected end to end.
 noise be maintained for masking or other purposes.                      The current is the same throughout but the voltage can be different
 Room Dry Bulb: The actual temperature of the conditioned room           across each element.
 or space as measured with an accurate thermometer.                      Service Drop: The overhead service wires that serve a building.
 Room Effect:: The difference between the sound power level dis-         Service Switch: One to six disconnect switches or circuit break-
 charged by a duct (through a diffuser or other termination device)      ers. Purpose is to completely disconnect the building from the
 and the sound pressure level heard by an occupant of a room is          electric service.




15.14
                                                                                                                               CHAPTER 15


Set Point: The value of the controlled condition at which the in-         having a sound pressure of 40 dB. Two sones is twice as loud as
strument is set to operate. The set point in the example in "differ-      the 40 dB reference sound of one sone, etc.
ential" might be 691/2°, the mid point of the differential.               Sorbent: See absorbent.
Shading Loss: The loss of collector efficiency caused by the              Sound Absorption: (1) The process of dissipating or removing
shading of the absorber plate by collector edges or components.           sound energy. (2) The property possessed by materials, objects,
The shading loss usually varies with the angle of incidence of the        and structures, such as rooms, of absorbing sound energy. (3) The
isolation.                                                                measure of the magnitude of the absorptive property of a material,
Shall or Will: Where shall or will is used as a provision specified,      an object, or a structure, such as a room.
that provision is mandatory if compliance with the standard is            Sound Attenuator: A device or equipment that prevents, reduces,
claimed.                                                                  or absorbs sound.
Shed: To de-energize a load in order to maintain a kW demand              Sound Power Level (Lw): the fundamental characteristic of an
set point.                                                                acoustic source (fan, etc.) is its ability to radiate power. Sound
Shed Mode: A method of demand control that reduces kW de-                 power level cannot be measured directly; it must be calculated
mand through shedding and restoring loads.                                from sound pressure level measurements. The sound power level
Shielded Cable: Special cable used with equipment that gener-             of a source (Lw) is the ratio, expressed in decibels, of its sound
ates a low voltage output. Used to minimize the effects of fre-           power divided by the reference sound power which is 10-12watts.
quency "noise" on the output signal.                                         A considerable amount of confusion exists in the relative use of
Short Circuit: An electric circuit with zero load; an electrical fault.   sound power level and sound pressure level. An analogy may be
Short Cycling: Unit runs and then stops at short intervals; gen-          made in that the measurement of sound pressure level is compa-
erally this excessive cycling rate is hard on the system equipment.       rable to the measurement of temperature in a room; whereas, the
Should or It Is Recommended: Term used to indicate provisions             sound power level is comparable to the cooling capacity of the
which are not mandatory but which are desirable as good practice.         equipment conditioning the room. The resulting temperature is a
Single Particle Counter: An instrument for continuous counting            function of the cooling capacity of the equipment and the heat gains
of individual airborne particles larger than a given threshold size(s).   and losses of the room. In exactly the same way, the resulting
The sensing means may be optical, electrical, aerodynamic, etc.           sound pressure level would be a function of the sound power output
Single-phasing: The condition when one phase of a multiphase              of the equipment together with the sound reflective and sound
(polyphase) motor circuit is broken or opened. Motors running             absorptive properties of the room.
when this occurs may continue to run but with lower power output             Given the total sound power output of sound source and knowing
and overheating.                                                          the acoustical properties and dimensions of a room, it is possible
Smoke: The airborne solid and liquid particles and gases that             to calculate the resulting sound pressure levels.
evolve when a material undergoes pyrolysis or combustion. Note:           Sound Power Level of a Source(Lw): The ratio, expressed in
chemical smoke is excluded from this definition.                          decibels, of its sound power to the reference sound power which,
Smoke Barrier: A continuous membrane, either vertical or hori-            by divided agreement, is either 10-13 or 10- 12 watts. The reference
zontal, such as a wall, floor, or ceiling assembly, that is designed      power should always be stated.
and constructed to restrict the movement of smoke.                        Sound Power of a Source (W): The rate at which sound energy
Smoke Control System: A system that utilizes fans to produce              is radiated by the source. Without qualification, overall sound
pressure differences to manage smoke movement.                            power is meant but often sound power in a specific frequency band
Smoke Damper: A device to resist the passage of smoke which:              is indicated.
    (a) Is arranged to operate automatically, and/or                      Sound Pressure: Sound pressure is an alternating pressure su-
    (b) Is controlled by a smoke detector, and/or                         perimposed on the barometric pressure by sound. It can be meas-
    (c) May be capable of being positioned manually from a remote         ured or expressed in several ways such as maximum sound pres-
    command station.                                                      sure or instantaneous sound pressure. Unless such a qualifying
A smoke damper may be a fire damper or a damper serving other             word is used, it is the effective of root-mean-square pressure which
functions, if its location lends itself to the multiple functions. A      is meant.
combination fire and smoke damper shall meet the requirements             Sound Pressure Level (Lp): A measure of the air pressure
of both.                                                                  change caused by a sound wave expressed on a decibel scale
Smoke Detector: A device which senses visible or invisible par-            reference to a reference sound pressure of 2 x 10-5 Pa or 0.0002
ticles of combustion.                                                     microbar.
Smoke Developed Rating: A smoke developed rating of a ma-                 Sound Transmission Class: Sound transmission class is the
terial refers to a number or classification of a material obtained        preferred single figure rating designed to give a preliminary esti-
according to NFPA 255, Method of Test of Surface Burning Char-            mate of the sound insulating properties of a barrier.
acteristics of Building Materials, which measures visible smoke.          Sound Transmission Coefficient: The sound transmission coef-
Solar Altitude: The angular elevation of the sun above the hori-          ficient of a partition is the fraction of the incident sound power
zon.                                                                      transmitted through it when the sound fields on both sides of the
Solar Azimuth: Angle between true south and projection of earth-          partition are diffuse.
sun line on a horizontal plane.                                           Sound Transmission Loss of a Partition (TL): The ratio, ex-
Solar Collector: Any device which collects solar energy and               pressed in decibels, of the incident sound power on the source
transforms it to another usable form of energy.                           side of the specimen to the transmitted sound power on the re-
Solar Energy: The photon energy originating from the sun's ra-            ceiving side when the sound fields on both sides of the specimen
diation in the wavelength region from 0.3 to 2.4 micrometers; the         are diffuse.
 radiant energy of the sun, whether it be direct, diffuse or reflected    When the sound fields are not diffuse, a qualifying word is nec-
 radiation.                                                               essary, such as normal incidence sound transmission loss, or field
Solar Time: The time of day based on the relative position of the         transmission loss.
 sun with respect to a position on the earth's surface. Solar noon        Specific Heat: Specific heat (Cp) is the amount of heat energy in
 is that instant on any day at which the sun reaches its maximum          Btu's required to raise the temperature of one pound of substance
 altitude for that day.
                                                                          one degree Fahrenheit. The following are specific heat values at
Solenoid Air Valves: EP switches with an electromagnetic coil             standard conditions:
 in the valve topworks that opens or closes the valve from normal
position. A spring returns the valve to the normal position when          water-Cp = 1.00 Btu/lb/°F
the coil is de-energized.                                                 air-Cp = 0.24 Btu/lb/°F
 Sone: One sone is defined as the loudness of a 1000 Hz tone



                                                                                                                                       15.15
                                                                                                                             GLOSSARY


Using these values in simple equations, gallons per minute or cubic     condensable fluid below saturation and the temperature at the
feet per minute may be determined in a system if the Btu per hour       liquid saturated state, at the same pressure.
and the temperature difference are known.                               Subcooling Specific: The difference between specific enthalpies
Specification Design: A concise document defining technical             of a pure condensable fluid between liquid at a given temperature
requirements in sufficient detail to form the basis for a product or    below saturation and liquid at saturation, at the same pressure.
process. It indicates, when appropriate, the procedure that deter-      Sublimation: A change of state directly from solid to gas without
mines whether or not the given requirements are satisfied.              appearance of liquid.
Specification Performance: A concise document which details             Suction Head: The positive pressure on the pump inlet when the
the performance requirement for a product. The performance spec-        source of liquid supply is above the pump centerline.
ification includes procedures and/or references for testing and cert-   Suction Lift: The combination of static suction lift and friction head
ification of the product.                                               in the suction piping when the source of liquid is below the pump
Specific Volume: The reciprocal of density and is used to deter-        centerline.
mine the cubic feet of volume, if the pounds of weight are known.       Suction Piping: The Piping which returns gaseous refrigerant to
Both density and specific volume are affected by temperature and        the compressor Sizes must be large enough to maintain minimum
pressure. The specific volume of air under standard conditions is       friction to prevent reduced compressor and system capacity but
13.33 cubic feet per pound and the specific volume of water at          must be small enough to produce adequate velocity to return oil
standard conditions is 0.016 cubic feet per pound.                      to the compressor.
Spread: The divergence of the airstream in a horizontal or vertical     Sun Effect: Solar energy transmitted into space through windows
plane after it leaves the outlet.                                       and building materials.
Stage Differential: Change in temperature at the thermostat             Sun Rights (Solar Rights): A legal question concerning the rights
needed to turn heating or cooling equipment off once it is turned       to non-interrupted use of the sun's radiant energy, such as shading
on.                                                                     of solar collectors by a neighbor's building.
Staging Interval: The minimum time period for shedding or res-          Superheat: The difference between the temperature of a pure
toring two sequential loads.                                            condensable fluid above saturation and the temperature at the dry
Stagnant Air Area: An area within a space where the air velocity        saturated state, at the same pressure.
is less than 25 fpm.                                                    Superheat, Specific: The difference between specific enthalpies
Standard Air Density (d): Standard air density has been set at          of a pure condensable fluid between vapor at a given temperature
0.075 lb/cu. ft. This corresponds approximately to dry air at 70°F      above saturation and vapor at dry saturation, at the same pres-
and 29.92 in. Hg. In metric units, the standard air density is 1.2041   sure.
kg/m3 at 20°C and at 101.325 kPa.                                       Surface, Heating: The exterior surface of a heating unit. Ex-
Standard Conditions: The standard conditions referred to in en-         tended heating surface (or extended surface), consisting of fins,
vironmental system work for air are: dry air at 70°F and at an          pins, or ribs which receive heat by conduction from the prime
atmospheric pressure of 29.92 inches mercury (in.Hg.). For water,       surface. Prime surface: heating surface having the heating medium
standard conditions are 68°F at the same barometric pressure. At        on one side and air (or extended surface) on the other
these standard conditions, the density of air is 0.075 pounds per       Surge Suppressor: A device that reduces harmonic distortion in
cubic feet and the density of water is 62.4 pounds per cubic foot.      line voltage circuits by clipping off transient voltages which are fed
Standard Rating: A ring based on tests performed at Standard            through the power lines from operating equipment.
Rating Conditions                                                       Switching Relays: Relays are devices which operate by a vari-
Starter: Basic contactor with motor overloads, etc., added-a mo-        ation in the conditions of one electrical circuit to affect the operation
tor starter is an adaptation of the basic contactor which includes      of devices in the same or another circuit. General purpose switch-
overload relays. Starters for large motors may include reactors,        ing relays are used to increase switching capability and isolate
step resistors, disconnects, or other features required in a more       electrical circuits, such as in systems where the heating and cool-
sophisticated starter package.                                          ing equipment have separate power supplies, and provide electrical
State: Refers to the form of a fluid, either liquid, gas or solid.      interlocks within the system.
 Liquids used in environmental systems are water, thermal fluids        System: A series of ducts, conduits, elbows, branch piping, etc.
such as ethylene glycol solutions, and refrigerants in the liquid       designed to guide the flow of air, gas or vapor to and from one or
state. Gases are steam, evaporated refrigerants and the air-water       more locations. A fan provides the necessary energy to overcome
vapor mixture found in the atmosphere. Some substances, includ-         the resistance to flow of the system and causes air or gas flow
ing commonly used refrigerants, may exist in any of three states.       through the system. Some components of a typical system are
A simple example is water, which may be solid (ice), liquid (water),    louvers, grilles, diffusers, filters, heating and cooling coils, air pol-
or gas (steam or water vapor).                                          lution control devices, burner assemblies, volume flow control dam-
Static Head: The pressure due to the weight of a fluid above the        pers, mixing boxes, sound attenuators, the ductwork and related
point of measurement.                                                   fittings.
Static Regain Method: A method of duct sizing wherein the duct          System, Central Fan: A mechanical, indirect system of heating,
velocities are systmatically reduced, allowing a portion of the ve-     ventilating, or air conditioning, in which the air is treated or handled
locity pressure to convert to static pressure offsetting the duct       by equipment located outside the rooms served, usually at a cen-
friction losses.                                                        tral location, and conveyed to and from the rooms by means of a
Static Suction Head: The positive vertical height in feet from the      fan and a system of distributing ducts.
pump centerline to the top of the level of the liquid source.           System, Closed: A heating or refrigerating piping system in which
Static Suction Lift: The distance in feet between the pump cen-         circulating water or brine is completely enclosed, under pressure
terline and the source of liquid below the pump centerline.             above atmospheric, and shut off from the atmosphere except for
Step Controller: See Sequencer.                                         an expansion tank.
Stratified Air: Unmixed air that is in thermal layers that have         System, Duct: A series of ducts, conduits, elbows, branch piping,
temperature variations of approximately five degrees or more.           etc. designed to guide the flow of air, gas or vapor to and from one
Structure-Borne Noise: A condition when the sound waves are             or more locations. A fan provides the necessary energy to over-
being carried by a portion of the building structure. Sound waves       come the resistance to flow of the system and causes air or gas
 in this state are inaudible to the human ear since they cannot carry   to flow through the system. Some components of a typical system
energy to it. Airborne sound can be created from the radiation of       are louvers, grilles, diffusers, filters, heating and cooling coils, en-
the structure-borne sound into the air.                                 ergy recovery devices, burner assemblies, volume dampers, mix-
 Subcooling: The difference between the temperature of a pure            ing boxes, sound attenuators, the ductwork and related fittings.




15.16
                                                                                                                                  CHAPTER 15


System, Flooded: A system in which only part of the refrigerant           Thermal Expansion Valve: The metering device or flow control
passing over the heat transfer surface is evaporated, and the por-        which regulates the amount of liquid refrigerant which is allowed
tion not evaporated is separated from the vapor and recirculated.         to enter the evaporator.
System, Gravity Circulation: A heating or refrigerating system            Thermistor: Semiconductor material that responds to tempera-
in which the heating or cooling fluid circulation is effected by the      ture changes by changing its resistance.
motive head due to difference in densities of cooler and warmer           Thermocouple: Device for measuring temperature utilzing the
fluids in the two sides of the system.                                    fact that an electromotive force is generated whenever two junc-
System, Run-around: A regenerative-type, closed, secondary                tions of two dissimilar metals in an electric circuit are at different
system in which continuously circulated fluid abstracts heat from         temperature levels.
the primary system fluid at one place, returning this heat to the         Thermodynamics, Laws of: Two laws upon which rest the clas-
primary system fluid at another place.                                    sical theory of thermodynamics. These laws have been stated in
System, Unitary: A complete, factory-assembled and factory-               many different, but equivalent ways.
tested refrigerating system comprising one or more assemblies
which may be shipped as one unit or separately but which are                  The First Law: (1) When work is expanded in generating heat,
designed to be used together.                                                 the quantity of heat produced is proportional to the work ex-
System Curve: A graphic presentation of the pressure vs. volume               pended; and, conversely, when heat is employed in the perfor-
flow rate characteristics of a particular system.                             mance of work, the quantity of heat which disappears is propor-
System Effect Factor: A pressure loss factor which recognizes                 tional to the work done (Joule); (2) If a system is caused to
the effect of fan inlet restrictions, fan outlet restrictions, or other       change from an initial state to a final state by adiabatic means
conditions influencing fan performance when installed in the sys-             only, the work done is the same for all adiabatic paths connecting
tem.                                                                          the two states (Zemansky); (3) In any power cycle or refrigeration
                                                                              cycle, the net heat absorbed by the working substance is exactly
                                                                              equal to the net work done.
                                                                               The Second Law: (1) It is impossible for a self-acting machine,
                                                                              unaided by any external agency, to convey heat from a body of
                                                                              lower temperature to one of higher temperature (Clausius); (2)
                                                                               It is impossible to derive mechanical work from heat taken from
                                  T                                           a body unless there is available a body of lower temperature into
                                                                              which the residue not so used may be discharged (Kelvin); (3)
Temperature, Absolute Zero: The zero point on the absolute                     It is impossible to construct an engine that, operating in a cycle,
                                                                              will produce no effect other than the extraction of heat from a
temperature scale, 459.69 degrees below the zero of the Fahr-
                                                                              reservoir and the performance of an equivalent amount of work
enheit scale, 273.16 degrees below the zero of the Celsius scale.
Temperature, Critical: The saturation temperature correspond-                 (Zemansky).
ing to the critical state of the substance at which the properties of     Thermodynamic Wet Bulb Temperature: The temperature at
the liquid and vapor are identical.                                       which water, by evaporating into air, can bring the air to saturation
Temperature, Dewpoint: The temperature at which the conden-               adiabatically at the same temperature. The wet bulb temperature
sation of water vapor in a space begins for a given state of humidity     measured with an appropriate psychrometer can approach the
and pressure as the temperature of the vapor is reduced. The              thermodynamic wet bulb temperature (also called the Adiabatic
temperature corresponding to saturation (100 percent relative hu-         Saturation Temperature).
midity) for a given absolute humidity at constant pressure.               Thermostat: An instrument which responds to changes in tem-
Temperature, Drybulb: The temperature of a gas or mixture of              perature and which directly or indirectly controls temperature.
gases indicated by an accurate thermometer after correction for           Thermosyphon: Circulation of a fluid by making use of the
radiation.                                                                change in density of a material when it is heated and cooled. Also
Temperature, Effective: An arbitrary index which combines into            called Natural Circulation.
a single value the effect of temperature, humidity, and air move-         Throttling Range: The amount of change in the variable being
ment on the sensation of warmth or cold felt by the human body.           controlled to make the controlled device more through the full
The numerical value is that of the temperature of still, saturated air    length of its stroke.
which would induce an identical sensation.                                Throw: The horizontal or vertical axial distance an airstream trav-
Temperature, Mean Radiant (MRT): The temperature of a uni-                els after leaving an air outlet before the maximum stream velocity
form black enclosure in which a solid body or occupant would              is reduced to a specified terminal level; e.g., 200, 150, 100 or 50
exchange the same amount of radiant heat as in the existing non-          fpm.
uniform environment.                                                      Tic Mark: Hatch mark on drawing raceway symbol, showing num-
Temperature, Saturation: The temperature at which no further              ber of wires.
moisture can be added to the air-water vapor mixture. Equals dew          Ton (of Refrigeration): A useful refrigerating effect equal to
point temperature.                                                        12,000 Btuh; 200 Btu/min.
Temperature, Wet-bulb: Thermodynamic wet bulb temperature                 Total Dynamic Head: Dynamic discharge head (static discharge
is the temperature at which liquid or solid water, by evaporating         head, plus friction head, plus velocity head) plus dynamic suction
into air, can bring the air to saturation adiabatically at the same       lift, or dynamic discharge head minus dynamic suction head.
temperature. Wet bulb temperature (without qualification) is the          Total Heat (Enthalpy): Total heat is the sum of the sensible heat
temperature indicated by a wet bulb psychorometer constructed             and latent heat in an exchange process. In many cases, the addi-
and used according to specifications.                                     tion or subtraction of latent and sensible heat at terminal coils
Temperature, Wet Bulb Depression: Difference between dry                  appears simultaneously. Total heat also is called enthalpy, both of
bulb and wet bulb temperatures.                                           which can be defined as the quantity of heat energy contained in
Temperature Difference, Mean: Mean of difference between                  that substance.
temperatures of a fluid receiving and a fluid yielding heat.              Total Pressure Method: A method of duct sizing which allows
Terminal Velocity: The maximum airstream velocity at the end of           the designer to determine all friction and dynamic losses in each
the throw.                                                                section of a duct system (including the total system).
Therm: Measurement used by gas utilities for billing purposes. 1          Total Suspended Particulate Matter: The mass of particles sus-
Therm = 100 cubic feet of gas = 100,000 Btu.                              pended in a unit of volume of air when collected by a high volume
Thermal Capacity: The ability of a medium to hold heat.                   air sampler.




                                                                                                                                          15.17
                                                                                                                                GLOSSARY


Toxic Fluids: Gases or liquids which are poisonous, irritating and/        Vapor: A gas, particularly one near to equilibrium with the liquid
or suffocting.                                                             phase of the substance and which does not follow the gas laws.
Tracking Collector: A solar energy collector that constantly po-           Usually used instead of gas for a refrigerant, and, in general, for
sitions itself perpendicular to the sun as the earth rotates.              any gas below the critical temperature.
Transducer: The means by which the controller converts the signal          Vapor, Saturated: Vapor in equilibrium with its liquid: i.e., when
from the sensing device into the means necessary to have the               the numbers per unit time of molecules passing in two directions
appropriate effect on the controlled device. For example, a change         through the surface dividing the two phases are equal.
in air pressure in the pneumatic transmission piping.                      Vapor, Superheaded: Vapor at a temperature which is higher
Transformer: The system power supply-a transformer is an in-               than the saturation temperature (i.e., boiling point) at the existing
ductive stationary device which transfers electrical energy from one       pressure.
circuit to another. The transformer has two windings, primary and          Vapor, Water: Used commonly in air conditioning parlance to refer
secondary. A changing voltage applied to one of these, usually the         to steam in the atmosphere.
primary, induces a current to flow in the other winding. A coupling        Vapor Barrier: A moisture-impervious layer applied to the sur-
transformer transfers energy at the same voltage; a step-down              faces enclosing a humid space to prevent moisture travel to a point
transformer transfers energy at a lower voltage, and a step-up             where it may condense due to lower temperature.
transformer transfers energy at a higher voltage.                          Vapor Pressure: Vapor pressure denotes the lowest absolute
Transmission: The means by which a signal is moved from one                pressure that a given liquid at a given temperature will remain
point of origin to the point of action.                                    liquid before evaporating into its gaseous form or state.
Transmission, coefficient of Heat: Any one of a number of                  Velocity: A vector quantity which denotes, at once, the time rate
coefficients used in the calculation of heat transmission by con-          and the direction of a linear motion.
duction, convection, and radiation, through various materials and          Velocity Head: The pressure needed to accelerate the fluid being
structures.                                                                pumped.
Transmittance, Thermal (U factor): The time rate of heat flow              Velocity Reduction Method: A method of duct sizing where ar-
per unit area under steady conditions from the fluid on the warm           bitrary reductions are made in velocity after each branch or outlet.
side of a barrier to the fluid on the cold side, per unit temperature      Velocity, Outlet: The average discharge velocity of primary air
difference between the two fluids.                                         being discharged from the outlet, normally measured in the plane
Turbulent Airflow Cleanroom: A cleanroom in which the filtered             of the opening.
air enters the room in a non-uniform velocity or turbulent flow. Such      Velocity, Room: The average, sustained, residual air velocity level
rooms exhibit non-uniform or random airflow patterns throughout            in the occupied zone of the conditioned space: e.g., 65. 50, 35
the enclosure.                                                             fpm.
                                                                           Velocity, Terminal: The highest sustained airstream velocity ex-
                                                                           isting in the mixed air path at the end of the throw.
                                                                           Vena Contracta: At an orifice. the fluid flow will converge from the
                                                                           cross-sectional area of the duct or conduit to the smaller opening
                                                                           area of the orifice. After leaving the orifice, the fluid flow will con-
                                  U                                        tinue to converge somewhat before diverging to the downstream
Utility Service: The utility company. Also, the amount and config-         cross-sectional area of the duct or conduit. The point of the small-
uration of voltage supplied by a utility company. There are four           est cross-sectional area of the fluid flow is called vena contracta.
main types of commercial utility sevices: 208V AC wye, 480V AC             This point also has the highest fluid flow velocity.
wye, 240V AC delta, and 480V AC delta.                                     Ventilation: The process of supplying or removing air, by natural
Utility Transformer: Primary and secondary coils of wire which             or mechanical means, to or from any space. Such air may or may
reduce (step down) the utility supply voltage for use within a facility.   not have been conditioned.
Uniform Airflow: Unidirectional airflow pattern in which the point-        Vernal Equinox: The position of the sun midway between its
to-point readings are within + 20 percent of the average airflow           lowest and highest altitude; during the spring it occurs March 21.
velocity for the total area of the laminar flow work zone.                 The sunlit period is approximately the same length as the autumnal
Unitary System: A room unit which performs part or all of the air          equinox.
conditioning functions. It may or may not be used with a central           (see also AUTUMNAL EQUINOX)
fan system.                                                                Viscosity: That property of semifluids, fluids. and gases by virtue
Unloader: A device on or in a compressor for equalizing the high           of which they resist an instantaneous change of shape or arrange-
and low side pressures for a brief period during starting, in order        ment of parts. It is the cause of fluid friction whenever adjacent
to decrease the starting load on the motor; also a device for con-         layers of fluid move with relation to each other.
trolling compressor capacity by rendering one or more cylinders            Volatility: Volatilty, surface tension and capillary action of a fluid
ineffective.                                                               are incidental to environmental systems. Volatility is the rapidity
                                                                           with which liquids evaporates extremely rapidly and therefore is
                                                                           highly volatile.
                                                                           Voltage (E): The electromotive force in an electrical circuit. The
                                                                           difference in potential between two unlike charges in an electrical
                                  V                                        circuit is its voltage measured in "volts" (V).
                                                                           Voltage Drop: The voltage drop around a circuit including wiring
Vacuum: Any pressure less than that exerted by the atmosphere.             and loads must equal the supply voltage.
Vacuum Breaker: A device to prevent a suction in a water pipe.             Volume: Cubic feet per pound of dry air in the air-water vapor
Validation: Establishing documented evidence that a system does            mixture as used in psychrometrics.
what it purports to do.                                                    Volume, Specific: The volume of a substance per unit mass; the
Valve, Modulating: A valve which can be positioned anywhere                reciprocal of density.
between fully on and fully off to proportion the rate of flow in
response to a modulating controller (see modulating control).
Valve, Two-Position: A valve which is either fully on or fully off                                           W
with no positions between. Also called an "on-off valve."
Vane Ratio: In air distributing devices, the ratio of depth of vane        Water Hammer: Banging of pipes caused by the shock of closing
to shortest opening width between two adjacent grille bars.                valves (faucets).




15.18
                                                                                                                            CHAPTER 15



Watt (W): A measure of electric power equal to a current flow of      White Room: A room designed to be free of dust and other
one ampere under one volt of pressure; or one joule per second in     contaminants, but not controlled to the same level as a cleanroom.
SI units.                                                             Winter Solstice: The shortest sunlit day of the year at which the
Watt Transducer: A device which converts a current signal into a      sun is at the lowest altitude; it occurs December 21.
proportional millivolt signal. Used to interface between current      Work Station: An open or enclosed work surface with direct fil-
transformers and a load management panel.                             tered air supply.
Wavelength: The distance between two similar and successive           Work Zone: That volume within the cleanroom which is desig-
points on an alternating wave. The wavelength is equal to the         nated for clean work. The volume shall be identified by an entrance
velocity of the propagation divided by the frequency of the alter-    and exit plane normal to the airflow (where there is laminar airflow).
nations.                                                              Wye Service: An arrangement of the utility transformers. Abbre-
Weight: The amount of force a substance exerts under pull by the      viated: Y
earth's gravitational field and that force is measured in pounds in
the United States.
Wet Bulb Temperature (WB): The temperature registered by a
thermometer whose bulb is covered by a saturated wick and ex-
posed to a current of rapidly moving air. The wet bulb temperature                                      Z
also represents the dew point temperature of the air, where the
moisture of the air condenses on a cold surface.                      Zoning: The practice of dividing a building into small sections for
Wet bulb Depression: Difference between dry bulb and wet bulb         heating and cooling control. Each section is selected so that one
temperatures.                                                         thermostat can be used to determine its requirements.




                                                                                                                                      15.19
                                                                   CHAPTER 16
                                                                                                          INDEX

                     A                   Carbon steel, 12.2                                          D
                                         Ceiling installations, 3.12, 3.13
Accessories, 3.21                                                                  Dalton's Law of Partial Pressure,
                                           outlet, 15.3
Accessory devices, 3.20
                                           ventilating, 311
                                                                                     15.4
Accessories, factory supplied, 6.15                                                Damper(s), 9.1, 9.6, 13.,3
                                         Celsius (formerly Centigrade), 15.3
Acoustically lined ducts, 11.34, 11.35                                               locations, 10.3
                                         Circular equivalents, 5.12, 6.8, 14.10,
Acoustically lined elbows, 11.36                                                     shop fabricated, 9.4
                                           14.14
Adding sound pressure levels, 11.4                                                   sound, 11.13
Adjustable pattern diffusers, 3.15       Coanda effect, 3.5
                                         Codes, building, 1.3                        tests, 5.20
Aerodynamic noise, 11.1, 11.20, 15.1                                               Decay rate, 15.5
Air density correction factors, 14.18,     fire and smoke, 1.3
                                           HVAC system, 1.2                        Decibel (dB), 11.2
   14.57, 14.61                                                                    Decibels, combining, 11.2
                                         Codes and ordinances, 1.2
  density effects, 5.5                   Coefficient, negative loss, 5.13          Degree day, 15.5
  diffusion, 3.5                         Coefficient of discharge, 15.3            Dehumidification, 15.5
  diffusion performance index            Coefficient of expansion, 15.3            Dehumidifier, 15.5
      (ADPI), 3.1, 3.4                   Coefficient of performance                Density, 5.4
  distribution, 4.1                                                                Density effect, 5.5
                                           (CPO), heat pump, 15.3
  distributing ceilings, 3.15                                                      Design conditions, 3.3
  distribution fundamentals, 3.5         Coils, heating and cooling, 9.8
                                                                                     documents, 4.7
   inlet types, 3.19                     Combining sound pressure levels,
                                                                                     fundamentals, 71, 8.1
  light fixtures, 3.13                      11.4                                     methods, 4.3
   measurement devices, 10.3             Comfort, 3.1                                methods, comparison, 722, 8.22
   motion characteristics, 3.9             chart, 15.3                               objectives, 71, 8.1
   outlets, 9.13                           conditions, 3.1                           point, 5.3
Airborne noise, 11.1, 15.1                 cooling, 15.3                             procedures, 3.4, 72, 715, 8.2, 8.15
Airborne sound, 15.2                       criteria, 3.1                             system, 10.5
Air-to-Air plate exchangers, 9.12          zone, 15.3                                velocities, 9.14
Air-to-Air single tube exchangers,       Component losses, 5.1                       working pressure, 15.5
   9.12                                  Concrete, 12.6                            Dewpoint, apparatus, 15.5
Air washer chart, 9.11                   Condensing unit, refrigerant, 15.4
                                         Conductivity, thermal, 15.4               Differential, 15.5
Aluminum, 12.2                                                                     Diffuse sound field, 15.5
Angular conversion (to metric), 14.17    Connection in parallel, 15.4              Diffuser, adjustable pattern, 3.15
Annual costs, 2.1                        Connection in series, 15.4                  air, 15.5
Applications,                            Constant velocity method, 4.4
                                         Cooling coil charts, 9.8, 9.9             Direct field, 15.5
   grille & register, 3.12                                                         Diverted flow sections, 5.18
   slot diffuser, 3.13                   Cooling, evaporative, 15.6                Divided-flow fittings, 5.17
Area change losses, 5.18                 Copper, 12.5
                                         Core area (face area), 15.4               Draft, 3.2, 15.5
Aspect ratio, 2.3, 2.4                                                             Drive guards, 6.16
ASTM Standards, 12.6                     Correction, receiver room (sound),        Dry air evaporative cooler, 9.13
Axial fans, 6.3, 6.16                       11.43                                  Dry-bulb, room, 15.6
                                         Correction factors,
                                            air density, 14.18, 14.57, 14.61       Duct, 15.6
                                                                                     accoustically lined, 11.34, 11.36
                                            friction loss, 14.9                       air leakage, 5.22
                    B                    Corrosive, 15.4                              approaches to outlets, 3.7
Balancing damper locations, 10.3         Corrosive vapors, 13.1
                                                                                      aspect ratio, 2.3, 2.4
Basics of Sound, 11.3                    Costs, 2.1
                                                                                      branches, 6.7
Bearing supports, 6.15                      annual, 2.1                               connection pressure losses, 6.1
Belt guards, 6.16                           controlling, 2.3
                                                                                      construction materials, 12.1
Blade effect, grills, 3.6                   fittings, 2.6
                                            initial, 2.1                             design tables & charts, 14.1
Blade frequency increments, 14.68
Black iron (steel), 12.2                    operating, 2.1                            elbows (sound), 11.36
                                                                                     end taps, 5.29
Branch takeoffs, 3.8                        relative installed, 2.5
                                         Counterflow, 15.4                           end reflection loss, 11.42
Building codes, 1.3                                                                  fitting loss coefficients, 5.12
                                         Covering materials (sound), 11.30
                                         Cycle, 15.4                                 friction loss, 5.12
                                                                                     friction loss tables & charts, 14.6
                  C                                                                   heat gain, 4.4, 5.27
Calculating system effect, 6.17                                                      heat loss, 4.4, 5.27
Calibration, 15.3                                                                     lagging, external, 11.29



                                                                                                                       16.1
                                                                                                                  INDEX


 leakage, 2.4, 4.7                        electric, 14.57, 14.61                 Flat oval circular equivalents, 14.14
  leakage classifications, 5.23           fan, 14.55, 14.59                      Flat oval ducts (sound), 11.27
 outlet, 6.1                              HVAC, 14.54
 outlet elbows, 6.4, 6.5                  hydronic, 14.56, 14.60
  pressure changes during flow, 5.11      metric equivalents, 14.63
  research, 5.28                          metric units, 14.58, 14.62                                G
  rectangular (sound), 11.24              pump, 14.55, 14.59                     Galvanized steel, 12.1
  roughness factors, 14.8                 U.S. units, 14.54                        coating, 12.3
 seam leakage, 5.23                     Equivalent duct diameter, 15.6           Glass, rigid fibrous, 12.6
 silencers, 11.37                       Evaporative cooling, 15.6                Grease hood ducts, 13.1
 sizing, 4.2                            Evaporative, 15.6                        Grille and register applications, 3.12
 sizing examples, (U.S.), 74            Evases, 6.1                              Grilles, adjustable blade, 3.17
 sizing examples, (metric), 8.4         Examples                                   fixed blade, 3.17
 sizing procedures, (U.S. units), 7.1     exhaust air system, 7.12, 8.12           lightproof, 3.17
  sizing procedures, (metric), 8.2        return air system, 5.11, 712, 8.12       V-blade, 3.17
  sound attenuation, 11.31                sound (system), 11.45                    stamped, 3.17
 sound breakout, 11.23                    supply air system, 75, 7.16, 8.4,      Guards, drive, 6.16
 symbols, 4.9                                8.16                                Gypsum board, 12.6
 terminal devices, (sound), 11.20       Exhaust air system, 7.12, 8.12
  unlined rectangular, 11.33            Exhaust air system example, 7.13,
 unlined round, 11.35                     8.13
Duct system(s),                         Exhaust outlet, 3.18                                       H
 airflow, 5.1                           Exit fittings, 5.10                      Heat exchange equipment charts,
 apparatus, 9.4                         Exposed duct installation, 3.15            9.12
 apparatus charts, 9.7                  Extended plenums, 4.4                    Heat gain or loss, ducts, 4.4, 5.27
 attenuation of, 11.31                  Extended plenum sizing, 721, 8.21        Heat transfer coefficients, 14.51
 construction, 12.1                     Extended surface, 15.6                   Heating coil charts, 9.7
 costs, 2.5                             External duct lagging, 11.29             High side wall installation, 3.13
 kitchen, 13.1                                                                   High side walls, 3.12
 materials, 12.1                                                                 Hiss (sound), 11.7
  selection, 4.1                                                                 Hood exhaust ducts, 13.1
 sizing procedures, 7.1, 8.2                                 F
                                                                                 HVAC, design of systems (sound),
 special, 13.1                          Face area, 15.6                            11.9
 return air, 712                        Face velocity, 15.6                        equations, 14.54
Dynamic insertion loss, 11.2, 15.6      Factory accessories, 6.15                  sound spectrum, 11.11
Dynamic losses, 5.12                    Fahrenheit, 15.6                           system loads, 3.18
                                        Fan(s), axial, 6.16                        system codes, 1.2
                                           centrifugal appurtenances, 6.18         systems library, 1.1
                                           connection, pressure losses, 6.1      Hydronic equivalents, 14.55
                   E
                                           inlet boxes, 6.15
Economics, 2.1                             inlet conditions, 6.7
Effect, 15.6                               outlet conditions, 6.1
  of blades, 3.6                           outlet diffusers 6.1
  stack, 5.8                               outlet ducts, 6.1                     Increasers, 5.10
  surface, 3.5                             pressure, 5.3, 5.10                   Inlet, 3.17
  sun, 15.6                                sizing, 4.7                              air types, 3.19
  system, 5.6                              speed changes, 5.3                       box, 6.15, 6.16
  wind, 5.8                                terminology, 6.18                        connections, 6.9
Elbow configurations, other, 5.29          volume control dampers, 6.4             criteria, 3.17
Eliminators, three bend, 9.11           Fans (sound), 11.12                         ducts, 6.7
Enclosures, 6.10                        Fiberglass reinforced plastic (FRP),        duct vanes, 6.10
End reflection loss, 11.42                 12.5                                     elbows, 6.7
End taps, 5.29                          Fibrous glass duct, 12.6                    return air, 3.18
Enthalpy, 15.6                          Filter(s), 9.1, 15.6                       types, 3.17
Enthalpy, specific, 15.6                Filter pressure loss data, 9.3             spin, 6.13
Entrainment, 15.6                       Final design data, 9.1                     vane control, 6.17
Entrance fittings, 5.10                 Final design documents, 4.7                vortex, 6.9, 6.12
Entrophy, 15.6                          Fire & smoke codes, 1.3                  Insertion loss, 11.29, 15.9, 14.72,
Entrophy, specific, 15.6                Fitting loss coefficient tables, 14.19      14.73
Equal friction method, 4.3, 72, 8.2,    Fitting pressure loss tables, use of,
  15.6                                     72, 8.3
Equipment service life, 2.6             Fittings, divided-flow, 5.17
Equations,                              Fittings, entrance, 5.10                                 K
  air, 14.54, 14.58                     Flammable vapors, 13.1                   Kitchen systems, 13.1



16.2
                                                                                                              INDEX


                     L                    exhaust, 3.18                        Sizing, duct worksheet, 724, 8.24
                                          Group A, 3.8                         Slot diffuser applications, 3.13
Leakage, 2.4, 5.22
                                          Group B, 3.10                        SMACNA research, 5.28
  classes, 5.24
                                          Group C, 3.11                        Smudging, 3.6
  percentage, 5.25
                                          Group D, 3.11                        Solar collecting systems, 13.3
Lined duct, acoustically (round),                                                system dampers, 13.3
                                          Group E, 3.11
  11.35
                                          location, 3.8                          system sizing, 13.1
Load considerations, 3.3                                                         systems, air-based, 13.2
                                          on the same branch, 4.1
Location, outlet, 3.8
                                          type selection, 3.3                  Sone, 11.3
Logarithms, 14.84
                                          velocity, 3.7, 15.9                  Sound, 11.1
Loss coefficient(s), 5.12, 5.18, 8.2
                                                                                 absorption coefficients, 14.82
Loss coefficients,
                                                                                 attenuation, 11.31
  converging junctions, 14.28                                                    basics, 11.3
  diverging junctions, 14.33                              P                      basics of junctions & turns, 11.16
  elbows, 14.19                                                                  breakout, 11.23
                                        Perimeter installations, 3.12
  entries, 14.41
                                        Plenum chambers (sound), 11.31           definitions, 11.1
  exits, 14.44                                                                   design tables, 14.65
                                        Plenum, extended, 4.4, 721, 8.21
  obstructions, 14.49                                                            level(s), 3.6, 11.3
                                        Plenum, semi-extended, 723, 8.23
  screens & plates, 14.48                                                        limp covering materials, 11.30
  transitions, 14.24                    Polyvinyl chloride (PVC), 12.5
                                        Polyvinyl steel (PVS), 12.5              power division, 11.41
Losses, area changes, 5.18                                                       rigid covering materials, 11.30
                                        Pressure, changes in ducts, 5.11
Losses, straight duct, 5.12
                                          class designation, 4.6                 paths, 11.49
Louver, certified, 9.9
                                          classification, 2.4, 4.5               sources, 14.66
  design data, 9.15
                                          losses in elbows, 5.13                 system design, 11.9
  free area chart, 9.4
                                          loss, system components, 9.1           system example, 11.45
  sizing, 9.15                                                                   traps, 9.10, 11.35
                                        Preliminary layout, 4.2
                                        Procedures, duct sizing, 71, 8.2         vibration, 4.5
                                          outlet selection, 3.12               Sound transmission, indoor spaces,
                     M                                                            11.43
                                                                               Sound transmission, ceiling
Mass law (sound), 11.2, 15.10                                                    systems, 11.43
Metric design, 8.1                                       R                     Sound trap charts, 9.10
Modified design method, 7.14, 8.14                                             Special duct systems, 13.1
Modified equal friction method, 7.2,    Range hood, exhaust ducts, 13.1
                                        Receiver room sound corrections,       Specification check list, 12.1
 8.2                                                                           Splitter vanes, spacing of, 5.14
Moisture laden systems, 13.1              11.43
                                        Rectangular ducts (sound), 11.24       Stack effect, 5.8
Multiple tower chart, 9.12                                                     Stack heads, 3.7
                                        Reducers, 5.9
                                        Residential systems, 4.4               Static regain, 4.3
                                        Return air, duct example, 5.11         Straight duct losses, 5.12
                     N                    inlets, 9.14                         Straight duct sections, 5.9
                                          system pressures, 5.10               Straighteners, 6.10
NC curves, 11.2, 11.5, 11.6                                                    Straight-through flow, loss
                                          duct system, sizing, 712, 8.12
NC levels, 14.65                                                                 coefficients, 6.12, 14.18
                                          registers, 9.14
Negative loss coefficient, 5.12, 5.13                                          Straight-through sections, 5.17
                                        Room absorption, 11.3, 11.44
Neutral (sound), 11.6                                                          Stainless steel, 12.3, 12.4
                                        Room air terminal devices, 9.6, 9.13
Noise, 3.18                                                                    Steel, galvanized, 12.1
                                        Room criterion curves, 11.3, 11.5,
  airborne, 11.1, 15.1                                                         Structure-borne noise, 11.3
                                          11.8
  breakin (sound), 11.23                                                       Supply outlet(s), 3.2, 3.3, 3.10, 3.19
                                        Rotary wheel chart, 9.12
  breakout, 11.1, 11.23, 15.2                                                    outlet performance, 3.5
                                        Roughness factors, 14.8
  control, 11.1                                                                   registers, 9.14
                                        Round ducts (sound), 11.26
  criterion curves, 11.5, 11.6, 11.11                                            system, 7.5, 8.4
                                        Rumble (sound), 11.7
                                                                                 system example, 74, 7.16, 8.4, 8.15
                                                                               Supply fan plenum, 74, 8.4
                                                                               Surface (Coanda) effect, 3.5
                 O                                       S                     Symbols, 4.9
Obstructed inlets, 6.11                 Safety factor cautions, 5.5            System(s) curves, 5.1
Obstruction avoidance, 5.21             Screen pressure loss chart, 9.11         design examples, 7.1, 8.1
Operating conditions, 9.6               Selection procedures, 3.12               design for TAB, 10.5
Operating costs, 2.1, 2.2               Semi-extended plenum, 723, 8.23          effect, 5.6
Orifices, 10.5                          Service life, equipment, 2.6              effect, calculating, 6.17
Outlets, 3.8                            Sheet metal properties, 12.5             effect curves, 6.2, 6.6
  criteria, 3.11                        Side wall installation, 3.13              effect, wind, 5.6
  duct elbows, 6.4, 6.5                 Silencers, duct, 11.37                   example (sound), 11.45
  ducts, 6.1                            Sill installation, 3.13                  fan curve interaction, 5.1




                                                                                                                    16.3
                                                                                                           INDEX


  grease hood, 13.1                      missing, 5.15                      Velocities/velocity pressures (U.S.),
  kitchen, 13.1                          research, 5.16                       14.16
  moisture laden, 13.1                                                      Velocities/velocity pressures (metric
  pressures, 5.10                                                             units), 14.17
  pressure changes, 5.9                                                     Velocity, 3.17
  pressure loss check list, 9.2                           U                   reduction, 4.4
  range hood, 13.1                     Unlined rectangular ducts, 11.33       total pressure 4.4
  solar, 13.1                          Unlined round ducts, 11.35           Velocity classification, 4.5
                                       Upstream turbulence, 11.18           Velocity profiles, uniform, 6.3
                                       Uniform velocity profiles, 6.3       Velocity reduction method, 4.4
                                       Use of tables & charts, 9.1          Ventilating celings, 3.11
                 T
TAB design considerations, 10.1
Testing, adjusting & balancing (TAB)                                                          W
  provisions, 4.7, 10.1                                   V
T-method, 4.4                          Vanes, turning (sound), 11.14        Wind effect, 5.6
Throw distance 3.3                       single thickness, 5.15             Worksheet, duct sizing, 724, 8.24
Tonal (sound), 11.7                      double thickness vanes, 5.15
Total pressure method, 4.4             Vanes missing, 5.15
Trailing edges, 5.15                   Variable air volume (VAV) systems,
Turning vanes, 5.15, 6.4                                                                      Z
                                         3.16
  installation of, 5.17                                                     Zoning, 4.2




16.4
SHEET METAL AND AIR CONDITIONING CONTRACTORS'
          NATIONAL ASSOCIATION, INC.
